<!DOCTYPE html>
<html lang="tr">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>KÖK NEDEN ANALİZİ RAPORU</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            line-height: 1.6;
            color: #444;
            background: #f5f5f5;
            padding: 20px;
        }
        
        .container {
            max-width: 1200px;
            margin: 0 auto;
            background: white;
            box-shadow: 0 0 20px rgba(0,0,0,0.1);
        }
        
        .cover {
            background: linear-gradient(135deg, #1B3A5C 0%, #2E6DA4 100%);
            color: white;
            padding: 80px 40px;
            text-align: center;
        }
        
        .cover h1 {
            font-size: 2.5em;
            margin-bottom: 20px;
            text-transform: uppercase;
        }
        
        .cover .subtitle {
            font-size: 1.2em;
            font-style: italic;
            margin-bottom: 30px;
        }
        
        .confidential-banner {
            background: #C0392B;
            color: white;
            padding: 15px;
            margin: 30px 0;
            font-weight: bold;
            text-align: center;
            border-radius: 5px;
        }
        
        .info-grid {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
            gap: 15px;
            margin: 30px 0;
        }
        
        .info-item {
            background: #D6E4F0;
            padding: 15px;
            border-left: 4px solid #1B3A5C;
        }
        
        .info-label {
            font-weight: bold;
            color: #1B3A5C;
            font-size: 0.9em;
        }
        
        .info-value {
            margin-top: 5px;
            color: #444;
        }
        
        .incident-summary {
            background: #1B3A5C;
            color: white;
            padding: 20px;
            margin: 30px 0;
            border-radius: 5px;
        }
        
        .content {
            padding: 40px;
        }
        
        .section {
            margin: 40px 0;
            page-break-inside: avoid;
        }
        
        .section-header {
            background: #1B3A5C;
            color: white;
            padding: 15px 20px;
            margin: 30px 0 20px 0;
            font-size: 1.3em;
            font-weight: bold;
            text-transform: uppercase;
        }
        
        .subsection-header {
            color: #2E6DA4;
            font-size: 1.1em;
            font-weight: bold;
            margin: 25px 0 15px 0;
            padding-bottom: 5px;
            border-bottom: 2px solid #2E6DA4;
        }
        
        .paragraph {
            margin: 15px 0;
            text-align: justify;
            line-height: 1.8;
        }
        
        .colored-box {
            margin: 20px 0;
            border-radius: 5px;
            overflow: hidden;
        }
        
        .box-header {
            padding: 15px;
            font-weight: bold;
            color: white;
        }
        
        .box-content {
            background: #F5F5F5;
            padding: 20px;
            white-space: pre-wrap;
        }
        
        .box-red .box-header { background: #C0392B; }
        .box-orange .box-header { background: #E67E22; }
        .box-green .box-header { background: #27AE60; }
        .box-blue .box-header { background: #2E6DA4; }
        
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
            box-shadow: 0 2px 5px rgba(0,0,0,0.1);
        }
        
        th {
            background: #1B3A5C;
            color: white;
            padding: 12px;
            text-align: left;
            font-weight: bold;
        }
        
        td {
            padding: 12px;
            border-bottom: 1px solid #ddd;
        }
        
        tr:nth-child(even) {
            background: #F5F5F5;
        }
        
        tr:hover {
            background: #E8F4F8;
        }
        
        .timeline {
            margin: 20px 0;
        }
        
        .timeline-item {
            display: flex;
            margin: 15px 0;
            padding: 15px;
            background: white;
            border-left: 4px solid #2E6DA4;
            box-shadow: 0 2px 5px rgba(0,0,0,0.1);
        }
        
        .timeline-time {
            font-weight: bold;
            color: #2E6DA4;
            min-width: 80px;
            font-size: 1.1em;
        }
        
        .timeline-event {
            flex: 1;
            margin-left: 20px;
        }
        
        .why-chain {
            margin: 20px 0;
        }
        
        .why-item {
            margin: 15px 0;
            padding: 15px;
            border-left: 4px solid #E67E22;
            background: #FFF8F0;
        }
        
        .why-number {
            font-weight: bold;
            color: #E67E22;
            font-size: 1.1em;
        }
        
        .why-question {
            font-weight: bold;
            margin: 5px 0;
            color: #444;
        }
        
        .why-answer {
            margin: 5px 0;
            padding-left: 20px;
        }
        
        .why-code {
            display: inline-block;
            background: #E67E22;
            color: white;
            padding: 3px 10px;
            border-radius: 3px;
            font-size: 0.85em;
            margin-top: 5px;
        }
        
        .root-cause-box {
            margin: 30px 0;
            border-radius: 5px;
            overflow: hidden;
            box-shadow: 0 4px 10px rgba(0,0,0,0.15);
        }
        
        .root-cause-header {
            padding: 20px;
            color: white;
            font-size: 1.2em;
            font-weight: bold;
        }
        
        .root-cause-content {
            background: white;
            padding: 25px;
        }
        
        .root-cause-1 .root-cause-header { background: #C0392B; }
        .root-cause-2 .root-cause-header { background: #E67E22; }
        .root-cause-3 .root-cause-header { background: #27AE60; }
        .root-cause-4 .root-cause-header { background: #2E6DA4; }
        
        ul.bullet-list {
            margin: 15px 0;
            padding-left: 30px;
        }
        
        ul.bullet-list li {
            margin: 8px 0;
            line-height: 1.6;
        }
        
        .priority-urgent {
            background: #C0392B;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-high {
            background: #E67E22;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-medium {
            background: #27AE60;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-low {
            background: #2E6DA4;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .impact-high { color: #C0392B; font-weight: bold; }
        .impact-medium { color: #E67E22; font-weight: bold; }
        .impact-low { color: #27AE60; font-weight: bold; }
        
        .signature-section {
            margin: 40px 0;
        }
        
        .signature-table td {
            padding: 30px 15px;
        }
        
        .signature-line {
            border-top: 2px solid #444;
            margin-top: 60px;
            padding-top: 10px;
            text-align: center;
        }
        
        .comparison-table td:first-child {
            background: #D6E4F0 !important;
            color: #1B3A5C;
            font-weight: bold;
        }
        
        .comparison-table .current {
            background: #FFE6E6 !important;
            color: #C0392B;
        }
        
        .comparison-table .target {
            background: #E8F8F0 !important;
            color: #27AE60;
            font-weight: bold;
        }
        
        /* Navigasyon Menüsü */
        .nav-menu {
            position: fixed;
            top: 20px;
            right: 20px;
            background: white;
            padding: 15px;
            border-radius: 8px;
            box-shadow: 0 4px 15px rgba(0,0,0,0.2);
            z-index: 1000;
            max-width: 250px;
        }
        
        .nav-menu h3 {
            margin: 0 0 10px 0;
            font-size: 1em;
            color: #1B3A5C;
            border-bottom: 2px solid #1B3A5C;
            padding-bottom: 5px;
        }
        
        .nav-menu ul {
            list-style: none;
            padding: 0;
            margin: 0;
        }
        
        .nav-menu li {
            margin: 8px 0;
        }
        
        .nav-menu a {
            color: #2E6DA4;
            text-decoration: none;
            font-size: 0.9em;
            display: block;
            padding: 5px;
            border-radius: 3px;
            transition: all 0.2s;
        }
        
        .nav-menu a:hover {
            background: #D6E4F0;
            padding-left: 10px;
        }
        
        .nav-toggle {
            position: fixed;
            top: 20px;
            right: 20px;
            background: #1B3A5C;
            color: white;
            border: none;
            padding: 12px 20px;
            border-radius: 5px;
            cursor: pointer;
            font-size: 0.9em;
            z-index: 999;
            box-shadow: 0 2px 10px rgba(0,0,0,0.2);
        }
        
        .nav-toggle:hover {
            background: #2E6DA4;
        }
        
        /* Düzenleme Toolbar */
        .edit-toolbar {
            position: fixed;
            bottom: 20px;
            left: 50%;
            transform: translateX(-50%);
            background: white;
            padding: 15px;
            border-radius: 8px;
            box-shadow: 0 4px 15px rgba(0,0,0,0.2);
            z-index: 1000;
            display: none;
        }
        
        .edit-toolbar.active {
            display: flex;
            gap: 10px;
            align-items: center;
        }
        
        .toolbar-btn {
            padding: 8px 15px;
            border: none;
            border-radius: 5px;
            cursor: pointer;
            font-size: 0.9em;
            transition: all 0.2s;
        }
        
        .toolbar-btn:hover {
            transform: translateY(-2px);
            box-shadow: 0 2px 5px rgba(0,0,0,0.2);
        }
        
        .btn-save {
            background: #27AE60;
            color: white;
        }
        
        .btn-print {
            background: #2E6DA4;
            color: white;
        }
        
        .btn-export {
            background: #E67E22;
            color: white;
        }
        
        .btn-reset {
            background: #C0392B;
            color: white;
        }
        
        .btn-edit-mode {
            background: #9B59B6;
            color: white;
        }
        
        /* Sayfa Numaraları (Yazdırma için) */
        @page {
            margin: 2cm;
            @bottom-right {
                content: "Sayfa " counter(page) " / " counter(pages);
                font-size: 10pt;
                color: #666;
            }
            @bottom-left {
                content: "HSE Kök Neden Analizi - INC-20260225-174721";
                font-size: 10pt;
                color: #666;
            }
        }
        
        /* Yazdırma Ayarları */
        @media print {
            body {
                background: white;
                padding: 0;
            }
            
            .container {
                box-shadow: none;
                max-width: none;
            }
            
            .section {
                page-break-inside: avoid;
            }
            
            .section-header {
                page-break-after: avoid;
            }
            
            .root-cause-box {
                page-break-inside: avoid;
            }
            
            .nav-menu, .nav-toggle, .edit-toolbar {
                display: none !important;
            }
            
            /* Sayfa numaraları için footer */
            .page-footer {
                position: fixed;
                bottom: 0;
                left: 0;
                right: 0;
                text-align: center;
                font-size: 10pt;
                color: #666;
                padding: 10px;
                border-top: 1px solid #ddd;
            }
            
            /* Bölüm başlarında sayfa ayırıcı */
            .section-header {
                page-break-before: always;
            }
            
            .cover {
                page-break-after: always;
            }
        }
        
        /* Düzenlenebilir alanlar için */
        [contenteditable="true"] {
            outline: none;
            transition: background 0.2s;
            position: relative;
        }
        
        [contenteditable="true"]:hover {
            background: #FFFACD;
        }
        
        [contenteditable="true"]:focus {
            background: #FFFFE0;
            border: 1px dashed #E67E22;
            padding: 5px;
        }
        
        [contenteditable="true"]:hover::after {
            content: "✏️ Düzenlemek için tıklayın";
            position: absolute;
            top: -25px;
            left: 0;
            background: #E67E22;
            color: white;
            padding: 3px 8px;
            border-radius: 3px;
            font-size: 0.75em;
            white-space: nowrap;
            z-index: 100;
        }
        
        .edit-hint {
            color: #999;
            font-size: 0.85em;
            font-style: italic;
            margin-top: 5px;
        }
        
        /* Scroll-to-top button */
        .scroll-top {
            position: fixed;
            bottom: 80px;
            right: 20px;
            background: #1B3A5C;
            color: white;
            border: none;
            width: 50px;
            height: 50px;
            border-radius: 50%;
            cursor: pointer;
            font-size: 1.5em;
            display: none;
            box-shadow: 0 2px 10px rgba(0,0,0,0.2);
            z-index: 998;
        }
        
        .scroll-top:hover {
            background: #2E6DA4;
        }
        
        .scroll-top.visible {
            display: block;
        }
        
        /* Highlight effect for navigation */
        .section.highlighted {
            animation: highlight 1s ease-in-out;
        }
        
        @keyframes highlight {
            0% { background: transparent; }
            50% { background: #FFFACD; }
            100% { background: transparent; }
        }
    </style>
</head>
<body>
    <!-- Navigasyon Toggle Butonu -->
    <button class="nav-toggle" onclick="toggleNav()">📋 İçindekiler</button>
    
    <!-- Navigasyon Menüsü -->
    <div class="nav-menu" id="navMenu" style="display: none;">
        <h3>İÇİNDEKİLER</h3>
        <ul>
            <li><a href="#cover" onclick="scrollToSection('cover')">🏠 Kapak Sayfası</a></li>
            <li><a href="#executive-summary" onclick="scrollToSection('executive-summary')">📊 Yönetici Özeti</a></li>
            <li><a href="#incident-details" onclick="scrollToSection('incident-details')">📝 Olay Bilgileri</a></li>
            <li><a href="#analysis-method" onclick="scrollToSection('analysis-method')">🔬 Analiz Yöntemi</a></li>
            <li><a href="#branches" onclick="scrollToSection('branches')">🌳 5-Why Dalları</a></li>
            <li><a href="#root-causes" onclick="scrollToSection('root-causes')">🎯 Kök Nedenler</a></li>
            <li><a href="#contributing-factors" onclick="scrollToSection('contributing-factors')">⚠️ Katkıda Bulunan Faktörler</a></li>
            <li><a href="#corrective-actions" onclick="scrollToSection('corrective-actions')">✅ Düzeltici Faaliyetler</a></li>
            <li><a href="#lessons-learned" onclick="scrollToSection('lessons-learned')">💡 Çıkarılan Dersler</a></li>
            <li><a href="#conclusion" onclick="scrollToSection('conclusion')">🏁 Sonuç</a></li>
            <li><a href="#signatures" onclick="scrollToSection('signatures')">✍️ İmzalar</a></li>
        </ul>
    </div>
    
    <!-- Düzenleme Toolbar -->
    <div class="edit-toolbar" id="editToolbar">
        <button class="toolbar-btn btn-edit-mode" onclick="toggleEditMode()">
            <span id="editModeText">🔒 Düzenleme Modu: KAPALI</span>
        </button>
        <button class="toolbar-btn btn-save" onclick="saveReport()" title="Değişiklikleri Kaydet">
            💾 Kaydet
        </button>
        <button class="toolbar-btn btn-print" onclick="printReport()" title="Yazdır / PDF Kaydet">
            🖨️ Yazdır
        </button>
        <button class="toolbar-btn btn-export" onclick="exportHTML()" title="HTML Olarak İndir">
            📥 HTML İndir
        </button>
        <button class="toolbar-btn btn-reset" onclick="resetReport()" title="Orijinal Haline Döndür">
            🔄 Sıfırla
        </button>
    </div>
    
    <!-- Scroll to Top Button -->
    <button class="scroll-top" id="scrollTopBtn" onclick="scrollToTop()">↑</button>
    
    <div class="container">
        <!-- KAPAK SAYFASI -->
        <div class="cover" id="cover">
            <h1 contenteditable="true">KÖK NEDEN ANALİZİ RAPORU</h1>
            <div class="subtitle" contenteditable="true">HSG245 Metodolojisi ile Hazırlanmıştır</div>
            
            <div class="confidential-banner" contenteditable="true">
                GİZLİ - SADECE YETKİLİ PERSONELİN ERİŞİMİNE AÇIKTIR
            </div>
            
            <div class="info-grid">
                <div class="info-item">
                    <div class="info-label">Referans No</div>
                    <div class="info-value" contenteditable="true">INC-20260225-174721</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Tarih</div>
                    <div class="info-value" contenteditable="true">20 Şubat 2026</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Lokasyon</div>
                    <div class="info-value" contenteditable="true">Üretim Tesisi - Ana Elektrik Panosu (MDB-02)</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Olay Tipi</div>
                    <div class="info-value" contenteditable="true">Major Injury - Elektrik Çarpması</div>
                </div>
            </div>
            
            <div class="incident-summary">
                <h3>OLAY ÖZETİ</h3>
                <p contenteditable="true">Elektrik bakım teknisyeni Mehmet Kaya, 20 Şubat 2026 tarihinde saat 15:20'de ana elektrik panosunda (MDB-02) enerji izolasyonu (LOTO) prosedürü uygulanmadan yapılan bakım çalışması sırasında 380V gerilim altındaki sistemle temas ederek elektrik çarpması geçirmiş, kalp durması yaşamış ve 2. derece yanıklar almıştır.</p>
            </div>
        </div>
        
        <!-- İÇERİK -->
        <div class="content">

        <div class="section" id="executive-summary">
            <div class="section-header">1. YÖNETİCİ ÖZETİ</div>
            
            <div class="subsection-header">1.1 Olay Özeti</div>
<div class="paragraph" contenteditable="true">20 Şubat 2026 tarihinde saat 15:20'de, üretim tesisinde görevli elektrik bakım teknisyeni Mehmet Kaya, ana elektrik panosunda (MDB-02) rutin bakım çalışması gerçekleştirirken 380 volt gerilim altındaki elektrik sistemiyle doğrudan temas etmiş ve ciddi elektrik çarpması geçirmiştir. Olay anında çalışan, enerji izolasyonu ve kilitleme-etiketleme (LOTO - Lockout/Tagout) prosedürünü uygulamamış, ayrıca yalıtkan eldiven ve elektrik güvenlik ayakkabısı gibi zorunlu kişisel koruyucu donanımları kullanmamıştır.

Elektrik çarpması sonucu çalışan kalp durması yaşamış, vücudunda 2. derece yanıklar oluşmuş ve acil müdahale ekipleri tarafından canlandırma işlemi uygulanmıştır. Olay yeri derhal güvenli hale getirilmiş, enerji kaynağı izole edilmiş ve yaralı çalışan yoğun bakım ünitesine sevk edilmiştir. Olay, RIDDOR (Reporting of Injuries, Diseases and Dangerous Occurrences Regulations) kapsamında raporlanması gereken ciddi yaralanma kategorisinde değerlendirilmiş ve kaza defterine 056/26 referans numarası ile kaydedilmiştir.</div>
<div class="paragraph" contenteditable="true">Olay, üretim tesisinin elektrik altyapı bölümünde yer alan Ana Elektrik Panosu (MDB-02) önünde meydana gelmiştir. Bu pano, tesisin kritik üretim hatlarına 380V gerilimde elektrik enerjisi sağlayan ana dağıtım merkezidir. Olay anında çalışma alanı yeterli aydınlatmaya sahipti, ancak pano enerjili durumdayken müdahale edilmiş ve güvenli çalışma mesafesi korunmamıştır. Çevresel koşullar normal sınırlar içerisindeydi; hava koşulları, sıcaklık ve nem oranı standart değerlerdeydi.</div>
<div class="paragraph" contenteditable="true">Birincil olarak elektrik bakım teknisyeni Mehmet Kaya doğrudan etkilenmiş, yaşamını tehdit eden elektrik çarpması, kalp durması ve 2. derece yanıklar sonucu yoğun bakım tedavisi gerektiren ciddi yaralanmalar almıştır. İkincil olarak, olay tanığı olan diğer bakım personeli psikolojik travma yaşamış, acil müdahale ekipleri olaya müdahale etmiş ve tesis yönetimi acil durum protokollerini devreye almıştır. Üretim hattı geçici olarak durdurulmuş, elektrik altyapısı güvenlik kontrolünden geçirilmiş ve benzer risklere maruz kalabilecek tüm elektrik bakım personeli için acil güvenlik brifingi düzenlenmiştir. Ekipman hasarı minimal düzeyde kalmış, ancak MDB-02 panosunda güvenlik testleri ve yeniden devreye alma prosedürleri uygulanmıştır.</div>
<div class="paragraph" contenteditable="true">Olay anında çalışma alanında bulunan diğer bakım personeli derhal acil durum protokolünü başlatmış, ilk olarak ana elektrik beslemesini kesmiş ve enerji kaynağını izole etmiştir. Yaralı çalışana ilk yardım uygulanmış, kalp durması nedeniyle kardiyopulmoner resüsitasyon (CPR) başlatılmış ve otomatik eksternal defibrilatör (AED) kullanılarak kalp ritmi normale döndürülmüştür. Tesis acil müdahale ekibi ve 112 acil sağlık hizmetleri anında bilgilendirilmiş, ambulans 8 dakika içinde olay yerine ulaşmıştır.

Yaralı çalışan stabilize edildikten sonra yoğun bakım ünitesine sevk edilmiş, elektrik yanıkları ve kardiyak monitörizasyon için uzman müdahale altına alınmıştır. Olay yeri HSE (İş Sağlığı ve Güvenliği) ekibi tarafından güvenli hale getirilmiş, delil toplama ve fotoğraflama işlemleri gerçekleştirilmiş, tüm elektrik panolarında acil güvenlik kontrolleri yapılmıştır. Üst yönetime ve yasal otoritelere bildirim yapılmış, RIDDOR raporlaması 25 Şubat 2026 tarihinde tamamlanmış ve yüksek seviyeli kök neden analizi süreci başlatılmıştır.</div>

            <div class="subsection-header">1.2 Temel Bulgular</div>
            <ul class="bullet-list">
<li contenteditable="true">Enerji İzolasyonu (LOTO) Sisteminin Etkisizliği: Tesiste LOTO prosedürü kağıt üzerinde mevcut olmasına rağmen, sahada uygulanmasını garanti altına alacak bağımsız doğrulama mekanizması, gözetim sorumluluğu, kilit-etiket ekipman yeterliliği ve sapma durumunda iş durdurma süreci etkin şekilde kurgulanmamıştır. Elektrikçi Mehmet Kaya, enerji izolasyonu yapmadan 380V enerjili panoda çalışmaya başlamış ve bu sistemik eksiklik doğrudan kazaya zemin hazırlamıştır.</li>
<li contenteditable="true">Üretim Baskısının Güvenliğin Önüne Geçmesi: Tesis yönetimi üretim kaybını önleme baskısıyla, enerjili elektrik panosunda izolasyon yapılmadan çalışma yapılmasına onay vermiştir. LOTO prosedürünün atlanması geçmişte de tekrarlanmış ve yönetim tarafından tolere edilmiştir. Üretim hedeflerinin güvenlik gereksinimlerinin önüne geçmesi kurumsallaşmış, iş durdurma yetkisi fiilen etkisiz hale gelmiş ve bu sapma normalleşmiştir.</li>
<li contenteditable="true">Güvenlik Sapmalarının Normalleşmesi (Kanıksama): Elektrikçinin yalıtkan eldiven ve güvenlik ayakkabısı kullanmadan çalışması, tek seferlik bir ihmal değil, organizasyonda uzun süredir var olan ve düzeltilmeyen sistemik bir sapmanın sonucudur. Yönetim ve gözetmenler bu güvensiz davranışı defalarca görmüş ancak müdahale etmemiş, KKD kullanmama alışkanlığı düzeltilmediği için pekişmiş ve güvenli davranış ödüllendirilmediği için motivasyon oluşmamıştır.</li>
<li contenteditable="true">Gözetim ve Denetim Mekanizmasının Yetersizliği: Sahada elektrik bakım çalışmalarında LOTO uygulaması ve KKD kullanımına yönelik etkin gözetim ve denetim mekanizması bulunmamaktadır. Amirler ve gözetmenler çalışma başlamadan önce enerji izolasyonunu kontrol etmemiş, iş izni sürecini işletmemiş ve çalışanların güvenlik uyumunu düzenli olarak denetlememiştir. Bu gözetim eksikliği, güvensiz davranışların tekrarlanmasına ve pekişmesine yol açmıştır.</li>
<li contenteditable="true">Güvenlik Liderliği ve Hesap Verebilirlik Eksikliği: Tesis yönetiminde güvenliğe yönelik liderlik taahhüdü zayıftır. Üretim hedefleri sistematik olarak güvenlik gereksinimlerinin önünde tutulmakta, güvenlik sapmaları için hesap verebilirlik mekanizması işletilmemekte ve sapmaların kanıksanması kurumsal bir alışkanlık haline gelmiştir. Güvensiz davranışlar tespit edildiğinde düzeltici geri bildirim verilmemekte, yaptırım uygulanmamakta ve güvenlik kültürü mekanizması tesis edilmemiştir.</li>

            </ul>
            
            <div class="subsection-header">1.3 Acil Eylemler</div>
            <table>
                <thead>
                    <tr>
                        <th>Acil Eylem</th>
                        <th>Sorumlu</th>
                        <th>Durum</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td contenteditable="true">Tüm elektrik panolarında acil LOTO uygulaması zorunlu hale getirildi, enerji izolasyonu yapılmadan hiçbir elektrik çalışmasına izin verilmeyeceği tüm personele duyuruldu</td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">MDB-02 paneli ve tüm ana elektrik dağıtım merkezleri güvenlik testinden geçirildi, enerjili çalışma yasağı işaretleri ve LOTO ekipmanları tesis edildi</td>
                        <td contenteditable="true">Elektrik Bakım Sorumlusu</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Tüm elektrik bakım personeline acil LOTO ve elektrik güvenliği eğitimi verildi, yalıtkan eldiven ve güvenlik ayakkabısı kullanımı zorunlu hale getirildi</td>
                        <td contenteditable="true">Eğitim Koordinatörü</td>
                        <td contenteditable="true">Devam ediyor</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Elektrik çalışmalarında çift onay sistemi (buddy system) ve bağımsız doğrulama mekanizması geçici olarak uygulamaya konuldu, hiçbir elektrikçi tek başına enerjili sistemde çalışamayacak</td>
                        <td contenteditable="true">Üretim Müdürü</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="incident-details">
            <div class="section-header">2. OLAY BİLGİLERİ</div>
            
            <div class="subsection-header">2.1 Detaylı Bilgi Tablosu</div>
            <table>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Olay Referans No</td>
                    <td contenteditable="true">INC-20260225-174721</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Tarih</td>
                    <td contenteditable="true">20 Şubat 2026</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Saat</td>
                    <td contenteditable="true">15:20</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Lokasyon</td>
                    <td contenteditable="true">Üretim Tesisi - Ana Elektrik Panosu (MDB-02)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Bölüm/Hat</td>
                    <td contenteditable="true">Elektrik Altyapı ve Bakım Bölümü</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Operatör/Çalışan</td>
                    <td contenteditable="true">Mehmet Kaya - Elektrik Bakım Teknisyeni</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Vardiya</td>
                    <td contenteditable="true">Gündüz Vardiyası (08:00-16:00)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Ekipman</td>
                    <td contenteditable="true">Ana Elektrik Dağıtım Panosu (MDB-02) - 380V</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Malzeme/Madde</td>
                    <td contenteditable="true">Elektrik enerjisi - 380 Volt AC</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Hava Koşulları</td>
                    <td contenteditable="true">Kapalı alan, normal sıcaklık (22°C), normal nem (%55)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Aydınlatma</td>
                    <td contenteditable="true">Yeterli (450 lux)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Kişisel Koruyucu Ekipman</td>
                    <td contenteditable="true">Yalıtkan eldiven ve elektrik güvenlik ayakkabısı KULLANILMADI (zorunlu olmasına rağmen)</td>
                </tr>

            </table>
            
            <div class="subsection-header">2.2 Olay Detayları</div>
            <table>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Olay Tipi</td>
                    <td contenteditable="true">Major Injury - Elektrik Çarpması</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Yaralanma/Hasar Durumu</td>
                    <td contenteditable="true">Kalp durması, 2. derece yanıklar, yoğun bakım tedavisi</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Etkilenen Kişi Sayısı</td>
                    <td contenteditable="true">1 kişi (doğrudan), 3 kişi (tanık/müdahale ekibi)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Hasar Seviyesi</td>
                    <td contenteditable="true">Severity Level 1 - Fatal or Major (yaşamı tehdit eden)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">RIDDOR Kapsamında mı</td>
                    <td contenteditable="true">Evet - 25.02.2026 tarihinde raporlandı</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">İlk Tanık</td>
                    <td contenteditable="true">Bakım Teknisyeni - Ali Demir</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Acil Servis Çağrıldı mı</td>
                    <td contenteditable="true">Evet - 112 acil sağlık hizmetleri, 8 dakikada olay yerine ulaştı</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Yatış/Taburculuk</td>
                    <td contenteditable="true">Yoğun bakım ünitesine yatış, tedavi devam ediyor</td>
                </tr>

            </table>
            
            <div class="subsection-header">2.3 Kronolojik Olay Akışı</div>
            <div class="timeline">

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:00</div>
                    <div class="timeline-event" contenteditable="true">Elektrik bakım teknisyeni Mehmet Kaya, vardiya amirinden MDB-02 panosunda rutin bakım yapma talimatı aldı. Üretim hattının durmaması için hızlı çalışma talebi iletildi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:10</div>
                    <div class="timeline-event" contenteditable="true">Mehmet Kaya, LOTO prosedürünü uygulamadan ve yalıtkan eldiven/güvenlik ayakkabısı giymeden MDB-02 panosuna yaklaştı. Pano enerjili durumdaydı (380V).</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:20</div>
                    <div class="timeline-event" contenteditable="true">Elektrik çarpması olayı meydana geldi. Mehmet Kaya, enerjili 380V sisteme temas etti, kalp durması yaşadı ve yere düştü. Tanık Ali Demir olayı gördü.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:21</div>
                    <div class="timeline-event" contenteditable="true">Ali Demir acil durum butonuna bastı, ana elektrik beslemesini kesti ve acil müdahale ekibini çağırdı. İlk yardım ve CPR başlatıldı.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:23</div>
                    <div class="timeline-event" contenteditable="true">Tesis acil müdahale ekibi olay yerine ulaştı, AED (otomatik defibrilatör) kullanıldı, kalp ritmi normale döndürüldü. 112 acil sağlık hizmetleri bilgilendirildi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:28</div>
                    <div class="timeline-event" contenteditable="true">Ambulans olay yerine ulaştı, yaralı stabilize edildi ve yoğun bakım ünitesine sevk edildi. HSE ekibi olay yerini güvenli hale getirdi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:45</div>
                    <div class="timeline-event" contenteditable="true">Üst yönetime bildirim yapıldı, tüm elektrik çalışmaları durduruldu, acil güvenlik brifingi düzenlendi. Olay yeri delil toplama için korundu.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">16:30</div>
                    <div class="timeline-event" contenteditable="true">İlk olay raporu hazırlandı, RIDDOR raporlama süreci başlatıldı, yüksek seviyeli kök neden analizi ekibi oluşturuldu.</div>
                </div>

            </div>
        </div>

        <div class="section" id="analysis-method">
            <div class="section-header">3. ANALİZ YÖNTEMİ - 5 WHY</div>
            
            <div class="subsection-header">3.1 5-Why Tekniği</div>
            <div class="paragraph" contenteditable="true">5-Why (5 Neden) tekniği, bir sorunun kök nedenine ulaşmak için 'Neden?' sorusunun ardışık olarak en az beş kez sorulduğu sistematik bir analiz yöntemidir. Bu teknik, yüzeysel nedenlerin ötesine geçerek, organizasyonel ve sistemik eksiklikleri ortaya çıkarmayı amaçlar. Her 'Neden?' sorusu, bir önceki yanıtın altında yatan daha derin nedeni araştırır ve analiz, bireysel hatalardan organizasyonel faktörlere doğru ilerler.

Bu elektrik çarpması olayında, 5-Why tekniği üç farklı analiz dalında uygulanmıştır. Birinci dalda 'Neden elektrikçi LOTO prosedürünü uygulamadı?' sorusundan başlanmış ve beş adımda 'Enerji izolasyonu (LOTO) sisteminin etkisiz olması' kök nedenine ulaşılmıştır. İkinci dalda 'Neden enerjili panoda çalışma yapıldı?' sorusundan başlanarak 'Üretim baskısının güvenliğin önüne geçmesi' kök nedenine, üçüncü dalda ise 'Neden KKD kullanılmadı?' sorusundan başlanarak 'Sapmaların normalleşmesi' kök nedenine ulaşılmıştır. Her adımda HSG245 kodlama sistemi (A-Davranışsal, B-Koşulsal, C-İş/Görev, D-Organizasyonel) kullanılarak nedenler kategorize edilmiş ve analiz, bireysel faktörlerden (A, B, C) organizasyonel faktörlere (D) doğru sistematik olarak ilerlemiştir.</div>
            
            <div class="subsection-header">3.2 Kod Sistemi</div>
            <table>
                <thead>
                    <tr>
                        <th>Kod</th>
                        <th>Kategori</th>
                        <th>Açıklama</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">A</td>
                        <td contenteditable="true">Davranışsal Faktör</td>
                        <td contenteditable="true">Bireysel kural/prosedür ihlali, bilgi eksikliği, beceri yetersizliği, dikkatsizlik, yorgunluk, risk algısı eksikliği, KKD kullanmama gibi çalışanın doğrudan kontrolünde olan bireysel davranış ve kararlar</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">B</td>
                        <td contenteditable="true">Koşulsal Faktör</td>
                        <td contenteditable="true">Enerjili sistemler, tehlikeli maddeler, ekipman arızası, fiziksel tehlikeler, çevresel koşullar gibi çalışma ortamındaki doğrudan tehlike kaynakları ve fiziksel koşullar</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">C</td>
                        <td contenteditable="true">İş/Görev Faktörü</td>
                        <td contenteditable="true">Ekipman tasarım hatası, bakım eksikliği, ergonomi sorunları, iş yükü, zaman baskısı, görev karmaşıklığı gibi işin doğası ve ekipmanla ilgili faktörler</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">D</td>
                        <td contenteditable="true">Organizasyonel Faktör</td>
                        <td contenteditable="true">Prosedür eksikliği, eğitim yetersizliği, gözetim eksikliği, yönetim kararları, politika yetersizlikleri, güvenlik kültürü eksikliği, kaynak yetersizliği, iletişim bozukluğu gibi organizasyon seviyesindeki sistemik faktörler</td>
                    </tr>

                </tbody>
            </table>
            
            <div class="subsection-header">3.3 Analiz Ekibi</div>
            <table>
                <thead>
                    <tr>
                        <th>İsim</th>
                        <th>Rol</th>
                        <th>Tarih</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td contenteditable="true">Ahmet Yılmaz</td>
                        <td contenteditable="true">Kıdemli HSE Yöneticisi - Baş Araştırmacı</td>
                        <td contenteditable="true">25.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Dr. Elif Kara</td>
                        <td contenteditable="true">Elektrik Güvenlik Uzmanı - Teknik Danışman</td>
                        <td contenteditable="true">25.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Murat Demir</td>
                        <td contenteditable="true">Bakım Müdürü - Departman Temsilcisi</td>
                        <td contenteditable="true">25.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Zeynep Arslan</td>
                        <td contenteditable="true">Üretim Müdürü - Operasyonel Temsilci</td>
                        <td contenteditable="true">25.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Dr. Mehmet Öztürk</td>
                        <td contenteditable="true">İş Sağlığı Hekimi - Tıbbi Danışman</td>
                        <td contenteditable="true">26.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Ayşe Yıldız</td>
                        <td contenteditable="true">İnsan Kaynakları Müdürü - İK Temsilcisi</td>
                        <td contenteditable="true">26.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Can Aydın</td>
                        <td contenteditable="true">LOTO Uzmanı - Enerji İzolasyonu Danışmanı</td>
                        <td contenteditable="true">26.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Prof. Dr. Hasan Çelik</td>
                        <td contenteditable="true">Bağımsız Güvenlik Danışmanı - Dış Uzman</td>
                        <td contenteditable="true">27.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Ali Vural</td>
                        <td contenteditable="true">Çalışan Temsilcisi / Sendika Temsilcisi</td>
                        <td contenteditable="true">27.02.2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Av. Selin Kaya</td>
                        <td contenteditable="true">Hukuk ve Uyum Görevlisi - Yasal Danışman</td>
                        <td contenteditable="true">27.02.2026</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="branches">

            <div class="subsection">
            <div class="section-header">4. DAL 1 - DAVRANIŞSAL NEDEN: LOTO Prosedürü İhlali</div>
            
            <div class="subsection-header">4.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Elektrik bakım teknisyeni Mehmet Kaya, 20 Şubat 2026 tarihinde saat 15:20'de ana elektrik panosunda (MDB-02) rutin bakım çalışması yaparken, enerji izolasyonu ve kilitleme-etiketleme (LOTO - Lockout/Tagout) prosedürünü uygulamadan çalışmaya başlamıştır. LOTO prosedürü, elektrik çalışmalarında enerji kaynaklarının fiziksel olarak izole edilmesini, kilitlenmesini ve etiketlenmesini gerektiren kritik bir güvenlik prosedürüdür. Bu prosedürün atlanması, çalışanın 380V enerjili elektrik sistemiyle doğrudan temas etmesine ve elektrik çarpması kazasına doğrudan yol açmıştır.

Bu dalın analizi, bireysel prosedür ihlalinin altında yatan organizasyonel nedenleri ortaya çıkarmayı amaçlamaktadır. Elektrikçinin LOTO prosedürünü atlama kararı, izole bir bireysel hata değil, üretim baskısı, gözetim eksikliği ve sistemik LOTO uygulama yetersizliğinin bir sonucudur. Analiz, davranışsal bir faktörden (A - Bireysel kural ihlali) başlayarak, organizasyonel faktörlere (D - LOTO sisteminin etkisizliği) doğru sistematik olarak ilerlemektedir.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Elektrikçi Mehmet Kaya'nın enerji izolasyonu prosedürünü (LOTO) uygulamadan 380V enerjili ana elektrik panosuna müdahale etmesi. Raporda 'Mehmet Kaya'nın enerji izolasyonu prosedürünü (LOTO) uygulamadan panoya müdahale ettiği tespit edilmiştir' ifadesi yer almaktadır. Bu doğrudan neden, HSG245 kodlama sisteminde A1.1 (Bireysel kural/prosedür ihlali - Davranışsal) olarak kategorize edilmiştir.</div>
            
            <div class="subsection-header">4.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Neden elektrikçi Mehmet Kaya, LOTO prosedürünü uygulamadan elektrik panosunda çalışmaya başladı?</div>
                    <div class="why-answer" contenteditable="true">→ Üretim hattının durmasını istemeyen yönetim baskısı nedeniyle işi hızlıca bitirmesi gerektiğini düşündü ve LOTO adımını atladı. Vardiya amiri, üretim kaybını önlemek için hızlı çalışma talimatı vermiş ve LOTO prosedürünün zaman alacağını belirtmiştir.</div>
                    <span class="why-code">A - Davranışsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">Neden üretim baskısı, güvenlik prosedürünün atlanmasına yol açabildi?</div>
                    <div class="why-answer" contenteditable="true">→ Sahada gözetim yapan amir veya sorumlu kişi, çalışma başlamadan önce LOTO uygulamasını kontrol etmedi ve iş izni sürecini işletmedi. Elektrikçinin LOTO prosedürünü atlayarak çalışmaya başlaması kimse tarafından engellenmedi veya sorgulanmadı.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">Neden sahada gözetim yapan kişi LOTO uygulamasını kontrol etmedi ve iş izni sürecini işletmedi?</div>
                    <div class="why-answer" contenteditable="true">→ Enerji izolasyonu gerektiren işlerde bağımsız doğrulama ve gözetim mekanizması sistematik olarak tanımlanmamıştı. LOTO uygulaması tamamen çalışanın bireysel inisiyatifine bırakılmıştı, gözetmenlerin LOTO kontrolü yapma sorumluluğu net olarak tanımlanmamıştı.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">Neden LOTO uygulaması için bağımsız doğrulama ve gözetim mekanizması tanımlanmamıştı?</div>
                    <div class="why-answer" contenteditable="true">→ Tesiste enerji izolasyonu (LOTO) prosedürü kağıt üzerinde mevcut olmasına rağmen, uygulamanın sahada nasıl denetleneceği, kilit-etiket doğrulamasının kim tarafından yapılacağı ve sapma durumunda işin nasıl durdurulacağı gibi kritik kontrol adımları etkin şekilde tasarlanmamış ve hayata geçirilmemişti.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 5</div>
                    <div class="why-question" contenteditable="true">Neden enerji izolasyonu (LOTO) kontrol sistemi etkin şekilde tasarlanmamış ve hayata geçirilmemişti?</div>
                    <div class="why-answer" contenteditable="true">→ Kuruluş genelinde enerji izolasyonu (LOTO) sistemi; prosedür yazımı, uygulama denetimi, doğrulama mekanizması, kilit/etiket ekipman temini ve saha uyum takibi boyutlarıyla bütüncül olarak ele alınmamış, sistem etkisiz kalmıştı. LOTO sadece bir prosedür dokümanı olarak görülmüş, uygulamayı garanti altına alacak sistemik kontroller kurulmamıştır.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">4.3 Kök Neden</div>
            <div class="colored-box box-red">
                <div class="box-header" contenteditable="true">KÖK NEDEN 1: Enerji İzolasyonu (LOTO) Sisteminin Etkisiz Olması</div>
                <div class="box-content" contenteditable="true">[D4.5 / Organizasyonel]

Tesiste enerji izolasyonu (LOTO) prosedürü kağıt üzerinde mevcut olmasına rağmen, sahada uygulanmasını garanti altına alacak bağımsız doğrulama mekanizması, gözetim sorumluluğu, kilit-etiket ekipman yeterliliği ve sapma durumunda iş durdurma süreci etkin şekilde kurgulanmamıştır. LOTO sistemi, prosedür yazımı, uygulama denetimi, doğrulama mekanizması, kilit/etiket ekipman temini ve saha uyum takibi boyutlarıyla bütüncül olarak ele alınmamış ve sistem etkisiz kalmıştır. Bu sistemik eksiklik, çalışanın üretim baskısı altında LOTO adımını atlayarak enerjili panoda çalışmasına ve elektrik çarpması kazasına doğrudan zemin hazırlamıştır.</div>
            </div>

            <div class="subsection-header">4.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">LOTO prosedürü kağıt üzerinde mevcut ancak sahada uygulanmasını garanti altına alacak bağımsız doğrulama mekanizması kurulmamış, kilit-etiket doğrulamasının kim tarafından yapılacağı net olarak tanımlanmamıştır.</li>
<li contenteditable="true">Enerji izolasyonu gerektiren işlerde gözetim sorumluluğu sistematik olarak atanmamış, LOTO uygulaması tamamen çalışanın bireysel inisiyatifine bırakılmış ve gözetmenlerin LOTO kontrolü yapma yükümlülüğü belirsizdir.</li>
<li contenteditable="true">Kilit-etiket ekipman yeterliliği ve erişilebilirliği sağlanmamış, LOTO ekipmanlarının (kilitler, etiketler, çok kilitli sistemler) yeterli sayıda ve uygun yerlerde bulundurulması sistematize edilmemiştir.</li>
<li contenteditable="true">Sapma durumunda iş durdurma süreci etkin şekilde tasarlanmamış, LOTO prosedürü uygulanmadan başlatılan çalışmaların nasıl durdurulacağı ve yaptırımların ne olacağı tanımlanmamıştır.</li>

            </ul>

            </div>

            <div class="subsection">
            <div class="section-header">5. DAL 2 - KOŞULSAL NEDEN: Enerjili Sistemde Çalışma</div>
            
            <div class="subsection-header">5.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Ana elektrik panosu (MDB-02) 380V gerilim altında enerjili durumdayken bakım çalışması yapılmış ve elektrikçi enerjili sistemle doğrudan temas etmiştir. Elektrik güvenliği standartları, yüksek gerilim sistemlerinde (50V üzeri) çalışma öncesinde enerji kaynağının mutlaka izole edilmesini, kilitlenmesini ve test edilmesini gerektirir. Bu olayda, pano enerjisi kesilmeden çalışma başlatılmış ve 380V enerjili sistemle temas elektrik çarpmasına doğrudan yol açmıştır.

Bu dalın analizi, enerjili sistemde çalışma koşulunun nasıl oluştuğunu ve neden önlenemediğini araştırmaktadır. Koşulsal bir faktörden (B - Elektrik enerjisi tehlikesi) başlayan analiz, üretim baskısı ve güvenlik kültürü eksikliği gibi organizasyonel faktörlere doğru ilerlemektedir. Enerjili çalışmanın yapılması, teknik bir zorunluluk değil, yönetim kararı ve güvenlik önceliklerinin üretim hedeflerinin gerisinde kalmasının bir sonucudur.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Ana elektrik panosunda (MDB-02) çalışma sırasında 380V gerilim altındaki sistemle temas. Raporda 'Ana elektrik panosunda (MDB-02) çalışma sırasında 380V gerilim altındaki sistemle temas' belirtilmektedir. Bu doğrudan neden, HSG245 kodlama sisteminde B3.2 (Elektrik enerjisi - enerjili sistemler - Koşulsal) olarak kategorize edilmiştir.</div>
            
            <div class="subsection-header">5.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Neden bakım teknisyeni 380V enerjili ana elektrik panosuna (MDB-02) temas etti?</div>
                    <div class="why-answer" contenteditable="true">→ Pano enerjisi kesilmeden çalışma başlatıldı; enerji izolasyonu (LOTO) prosedürü uygulanmadı ve pano enerjili durumdayken müdahale edildi. Elektrikçi, enerji kaynağını test etmeden ve izole etmeden doğrudan panoya müdahale etmiştir.</div>
                    <span class="why-code">A - Davranışsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">Neden enerji izolasyonu (LOTO) prosedürü uygulanmadan çalışma başlatıldı?</div>
                    <div class="why-answer" contenteditable="true">→ Üretim hattının durmasını önlemek amacıyla yönetim ve saha sorumlusu tarafından enerjili çalışma yapılmasına onay verildi; üretim baskısı güvenlik prosedürlerinin önüne geçti. Vardiya amiri, üretim kaybını önlemek için LOTO prosedürünün atlanmasına göz yummuştur.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">Neden üretim baskısı güvenlik prosedürlerinin önüne geçebildi?</div>
                    <div class="why-answer" contenteditable="true">→ Tesiste enerjili çalışma yasağına ilişkin kesin bir iş durdurma mekanizması etkin değildi; çalışanlar ve gözetmenler güvenlik kurallarını ihlal eden talepleri reddetme yetkisini fiilen kullanamıyordu. İş durdurma yetkisi kağıt üzerinde mevcut ancak uygulamada etkisizdir.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">Neden iş durdurma yetkisi etkin şekilde kullanılamıyordu?</div>
                    <div class="why-answer" contenteditable="true">→ Yönetim, daha önceki benzer sapmalara (enerjili panoda çalışma, LOTO atlanması) tolerans göstermiş ve bu tür ihlaller zaman içinde normalleşmişti; güvenlik sapmaları raporlanmıyor veya raporlansa bile düzeltici aksiyon alınmıyordu. Geçmişte enerjili çalışma yapan çalışanlara yaptırım uygulanmamıştır.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 5</div>
                    <div class="why-question" contenteditable="true">Neden yönetim bilinen güvenlik sapmalarına tolerans gösterdi ve bu sapmalar normalleşti?</div>
                    <div class="why-answer" contenteditable="true">→ Tesis yönetiminde güvenliğe yönelik liderlik taahhüdü zayıftı; üretim hedefleri sistematik olarak güvenlik gereksinimlerinin önünde tutuluyordu, güvenlik sapmaları için hesap verebilirlik mekanizması işletilmiyordu ve sapmaların kanıksanması kurumsal bir alışkanlık haline gelmişti. Yönetim, üretim kayıplarını güvenlik risklerinden daha önemli görmektedir.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">5.3 Kök Neden</div>
            <div class="colored-box box-orange">
                <div class="box-header" contenteditable="true">KÖK NEDEN 2: Üretim Baskısının Güvenliğin Önüne Geçmesi</div>
                <div class="box-content" contenteditable="true">[D1.4 / Organizasyonel]

Tesis yönetimi üretim kaybını önleme baskısıyla, 380V enerjili ana elektrik panosunda izolasyon yapılmadan çalışma yapılmasına onay vermiştir. LOTO prosedürünün atlanması geçmişte de tekrarlanmış ve yönetim tarafından tolere edilmiştir. Üretim hedeflerinin güvenlik gereksinimlerinin önüne geçmesi kurumsallaşmış, iş durdurma yetkisi fiilen etkisiz hale gelmiş ve bu sapma normalleşmiştir. Kök neden, organizasyonun üretim baskısını güvenlik önlemlerinin üzerinde konumlandıran yönetsel tutumudur. Güvenlik, üretim hedeflerine ulaşmak için feda edilebilir bir unsur olarak görülmektedir.</div>
            </div>

            <div class="subsection-header">5.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">Üretim sürekliliği baskısı, LOTO ve enerji izolasyonu gibi kritik güvenlik prosedürlerinin sistematik olarak devre dışı bırakılmasına yol açmakta, yönetim üretim kaybını önlemeyi güvenlik önlemlerinden daha öncelikli görmektedir.</li>
<li contenteditable="true">Enerjili çalışma yasağına ilişkin kesin bir iş durdurma mekanizması etkin değildir; çalışanlar ve gözetmenler güvenlik kurallarını ihlal eden talepleri reddetme yetkisini fiilen kullanamamakta, üretim baskısı karşısında güvenlik prosedürlerini uygulayamamaktadır.</li>
<li contenteditable="true">Yönetim, daha önceki benzer sapmalara (enerjili panoda çalışma, LOTO atlanması) tolerans göstermiş ve bu tür ihlaller zaman içinde normalleşmiştir; güvenlik sapmaları raporlanmamakta veya raporlansa bile düzeltici aksiyon alınmamaktadır.</li>
<li contenteditable="true">Güvenliğe yönelik liderlik taahhüdü zayıftır; üretim hedefleri sistematik olarak güvenlik gereksinimlerinin önünde tutulmakta, güvenlik sapmaları için hesap verebilirlik mekanizması işletilmemekte ve sapmaların kanıksanması kurumsal bir alışkanlık haline gelmiştir.</li>

            </ul>

            </div>

            <div class="subsection">
            <div class="section-header">6. DAL 3 - DAVRANIŞSAL NEDEN: KKD Kullanmama</div>
            
            <div class="subsection-header">6.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Elektrikçi Mehmet Kaya, elektrik çarpması riskine karşı zorunlu olan yalıtkan eldiven ve elektrik güvenlik ayakkabısı gibi kişisel koruyucu donanımları kullanmadan çalışmıştır. Elektrik güvenliği standartları, yüksek gerilim sistemlerinde çalışırken yalıtkan eldiven (minimum 1000V sınıf 0), elektrik güvenlik ayakkabısı ve yalıtkan alet kullanımını zorunlu kılar. Bu KKD'ler, elektrik çarpması durumunda vücuttan geçen akımı sınırlayarak yaralanma şiddetini azaltır ve yaşam kurtarıcı olabilir.

Bu dalın analizi, KKD kullanmama davranışının bireysel bir ihmalden ziyade, organizasyonda uzun süredir var olan ve düzeltilmeyen sistemik bir sapmanın sonucu olduğunu göstermektedir. Davranışsal bir faktörden (A - KKD kullanmama) başlayan analiz, gözetim eksikliği, sapmaların normalleşmesi ve güvenlik kültürü yetersizliği gibi organizasyonel faktörlere doğru ilerlemektedir.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Elektrikçi yalıtkan eldiven ve elektrik güvenlik ayakkabısı gibi gerekli kişisel koruyucu donanımları kullanmadı. Raporda 'Olay anında yalıtkan eldiven ve elektrik güvenlik ayakkabısı kullanmadığı gözlemlenmiştir' ifadesi bulunmaktadır. Bu doğrudan neden, HSG245 kodlama sisteminde A3.2 (Gerekli KKD/koruyucu yöntemlerin kullanılmaması - Davranışsal) olarak kategorize edilmiştir.</div>
            
            <div class="subsection-header">6.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Neden elektrikçi yalıtkan eldiven ve elektrik güvenlik ayakkabısı gibi gerekli KKD'leri kullanmadı?</div>
                    <div class="why-answer" contenteditable="true">→ Elektrikçi, ana elektrik panosunda (MDB-02) bakım çalışması sırasında KKD kullanımını gereksiz görmüş ve bu alışkanlığı daha önce de sürdürmüştü; kimse tarafından uyarılmamıştı. KKD kullanmadan çalışma, elektrikçinin normal çalışma rutini haline gelmişti.</div>
                    <span class="why-code">A - Davranışsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">Neden elektrikçi KKD kullanımını gereksiz görmüş ve daha önce uyarılmamıştı?</div>
                    <div class="why-answer" contenteditable="true">→ Sahada KKD kullanımına yönelik etkin bir gözetim ve denetim mekanizması bulunmuyordu; amirler ve gözetmenler çalışanların KKD uyumunu düzenli olarak kontrol etmiyordu. Elektrikçinin KKD'siz çalışması defalarca görülmüş ancak müdahale edilmemişti.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">Neden sahada KKD kullanımına yönelik etkin gözetim ve denetim mekanizması bulunmuyordu?</div>
                    <div class="why-answer" contenteditable="true">→ Yönetim, elektrik bakım çalışmalarında KKD kullanmama gibi güvenlik sapmalarını zaman içinde kanıksamış ve bu durumu tolere etmeye başlamıştı; sapmalar normal kabul edilir hale gelmişti. KKD kullanmama, artık bir sapma olarak görülmemekteydi.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">Neden güvenlik sapmaları kanıksanmış ve yönetim tarafından tolere edilir hale gelmişti?</div>
                    <div class="why-answer" contenteditable="true">→ KKD'siz çalışma gibi güvensiz davranışlar tespit edildiğinde düzeltici geri bildirim verilmiyor, bu davranış pekiştirilmiyor veya yaptırım uygulanmıyordu; güvensiz davranışın düzeltilmemesi bir kültür haline gelmişti. Güvenli davranış ödüllendirilmediği için motivasyon oluşmamıştı.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 5</div>
                    <div class="why-question" contenteditable="true">Neden güvensiz davranışlar tespit edildiğinde düzeltilmiyor ve güvenli davranış pekiştirilmiyordu?</div>
                    <div class="why-answer" contenteditable="true">→ Organizasyonda güvensiz davranışların sistematik olarak düzeltilmesi, güvenli davranışların olumlu pekiştirilmesi ve sapmaların normalleşmesini önleyecek bir liderlik taahhüdü ve güvenlik kültürü mekanizması tesis edilmemişti. Güvenlik, yönetim öncelikleri arasında alt sıralarda yer almaktaydı.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">6.3 Kök Neden</div>
            <div class="colored-box box-green">
                <div class="box-header" contenteditable="true">KÖK NEDEN 3: Sapmaların Normalleşmesi (Kanıksama)</div>
                <div class="box-content" contenteditable="true">[D1.5 / Organizasyonel]

Elektrikçinin yalıtkan eldiven ve güvenlik ayakkabısı kullanmadan çalışması, tek seferlik bir ihmal değil, organizasyonda uzun süredir var olan ve düzeltilmeyen sistemik bir sapmanın sonucudur. Yönetim ve gözetmenler bu güvensiz davranışı defalarca görmüş ancak müdahale etmemiş, güvenlik sapmalarını normalleştirmiştir. KKD kullanmama alışkanlığı düzeltilmediği için pekişmiş, güvenli davranış ödüllendirilmediği için motivasyon oluşmamış ve sonuçta elektrik çarpması kazası meydana gelmiştir. Kök neden, bireysel ihmalden ziyade sapmaların normalleştiği ve güvenlik standartlarının aşındığı organizasyonel kültür eksikliğidir.</div>
            </div>

            <div class="subsection-header">6.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">Elektrik bakım çalışmalarında KKD kullanmama davranışı zaman içinde kanıksanmış ve yönetim tarafından tolere edilmiştir; bu güvensiz davranış artık bir sapma olarak görülmemekte, normal çalışma rutini olarak kabul edilmektedir.</li>
<li contenteditable="true">Sahada KKD kullanımına yönelik etkin gözetim ve denetim mekanizması bulunmamakta; amirler ve gözetmenler çalışanların KKD uyumunu düzenli olarak kontrol etmemekte, KKD'siz çalışma defalarca görülmesine rağmen müdahale edilmemektedir.</li>
<li contenteditable="true">Güvensiz davranışlar tespit edildiğinde düzeltici geri bildirim verilmemekte, yaptırım uygulanmamakta ve güvensiz davranışın düzeltilmemesi bir kültür haline gelmiştir; güvenli davranış ödüllendirilmediği için motivasyon oluşmamıştır.</li>
<li contenteditable="true">Güvensiz davranışların sistematik olarak düzeltilmesi, güvenli davranışların olumlu pekiştirilmesi ve sapmaların normalleşmesini önleyecek bir liderlik taahhüdü ve güvenlik kültürü mekanizması tesis edilmemiştir; güvenlik, yönetim öncelikleri arasında alt sıralarda yer almaktadır.</li>

            </ul>

            </div>

        </div>

        <div class="section" id="root-causes">
            <div class="section-header">6. NİHAİ KÖK NEDENLER</div>

            <div class="root-cause-box root-cause-1">
                <div class="root-cause-header" contenteditable="true">KÖK NEDEN 1: Enerji İzolasyonu (LOTO) Sisteminin Etkisiz Olması</div>
                <div class="root-cause-content">
                    <table style="margin-bottom: 20px;">
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold; width: 30%;">Kod</td>
                            <td contenteditable="true">D4.5</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">Kategori</td>
                            <td contenteditable="true">Organizasyonel</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">İlgili Birimler</td>
                            <td contenteditable="true">HSE Departmanı (LOTO prosedürü tasarımı ve denetimi), Bakım Departmanı (LOTO uygulaması ve ekipman temini), Üretim Yönetimi (LOTO uygulamasına zaman tanıma ve destek), Üst Yönetim (LOTO sistemine kaynak tahsisi ve liderlik)</td>
                        </tr>
                    </table>
                    
                    <div class="paragraph" contenteditable="true">Tesiste enerji izolasyonu (LOTO - Lockout/Tagout) prosedürü kağıt üzerinde mevcut olmasına rağmen, sahada uygulanmasını garanti altına alacak sistemik kontroller etkin şekilde kurgulanmamıştır. LOTO prosedürü, sadece bir doküman olarak görülmüş, ancak uygulamayı sağlayacak bağımsız doğrulama mekanizması, gözetim sorumluluğu, kilit-etiket ekipman yeterliliği ve sapma durumunda iş durdurma süreci hayata geçirilmemiştir.

Bağımsız doğrulama mekanizması eksikliği, LOTO uygulamasının tamamen çalışanın bireysel inisiyatifine bırakılmasına yol açmıştır. Kilit-etiket doğrulamasının kim tarafından yapılacağı, hangi aşamalarda kontrol edileceği ve sapma durumunda kimin müdahale edeceği net olarak tanımlanmamıştır. Gözetim sorumluluğu sistematik olarak atanmamış, enerji izolasyonu gerektiren işlerde gözetmenlerin LOTO kontrolü yapma yükümlülüğü belirsizdir.

Kilit-etiket ekipman yeterliliği ve erişilebilirliği sağlanmamış, LOTO ekipmanlarının (kilitler, etiketler, çok kilitli sistemler, test cihazları) yeterli sayıda ve uygun yerlerde bulundurulması sistematize edilmemiştir. Sapma durumunda iş durdurma süreci etkin şekilde tasarlanmamış, LOTO prosedürü uygulanmadan başlatılan çalışmaların nasıl durdurulacağı, kimin durdurma yetkisine sahip olduğu ve yaptırımların ne olacağı tanımlanmamıştır. Bu sistemik eksiklik, çalışanın üretim baskısı altında LOTO adımını atlayarak enerjili panoda çalışmasına ve elektrik çarpması kazasına doğrudan zemin hazırlamıştır.</div>
                    
                    <h4 style="margin-top: 20px; color: #1B3A5C;">Bu Nedenden Kaynaklanan Etkiler:</h4>
                    <ul class="bullet-list">
<li contenteditable="true">Elektrik çarpması kazası: 380V enerjili sistemde LOTO uygulanmadan çalışma yapılması, doğrudan elektrik çarpmasına ve kalp durmasına yol açmıştır.</li>
<li contenteditable="true">Yaşamı tehdit eden yaralanma: LOTO sisteminin etkisizliği, çalışanın 2. derece yanıklar almasına ve yoğun bakım tedavisi gerektiren ciddi yaralanmalara neden olmuştur.</li>
<li contenteditable="true">Benzer kazaların tekrar riski: LOTO sistemi düzeltilmediği sürece, tüm elektrik bakım çalışmalarında benzer kazaların tekrarlanma riski çok yüksektir.</li>
<li contenteditable="true">Yasal uyumsuzluk: LOTO sisteminin etkisiz olması, elektrik güvenliği yasal gereksinimlerine uyumsuzluk anlamına gelmekte ve yasal yaptırım riski oluşturmaktadır.</li>

                    </ul>
                </div>
            </div>

            <div class="root-cause-box root-cause-2">
                <div class="root-cause-header" contenteditable="true">KÖK NEDEN 2: Üretim Baskısının Güvenliğin Önüne Geçmesi</div>
                <div class="root-cause-content">
                    <table style="margin-bottom: 20px;">
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold; width: 30%;">Kod</td>
                            <td contenteditable="true">D1.4</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">Kategori</td>
                            <td contenteditable="true">Organizasyonel</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">İlgili Birimler</td>
                            <td contenteditable="true">Üst Yönetim (üretim hedefleri belirleme ve güvenlik önceliği), Üretim Yönetimi (üretim baskısı uygulama ve güvenlik prosedürlerini atlama), Vardiya Amirleri (güvensiz çalışmaya onay verme), HSE Departmanı (üretim baskısına karşı güvenlik savunuculuğu yapamama)</td>
                        </tr>
                    </table>
                    
                    <div class="paragraph" contenteditable="true">Tesis yönetimi, üretim kaybını önleme baskısıyla, 380V enerjili ana elektrik panosunda enerji izolasyonu yapılmadan çalışma yapılmasına onay vermiştir. Üretim hattının durmasını önlemek amacıyla, LOTO prosedürünün atlanması ve enerjili çalışma yapılması yönetim ve saha sorumlusu tarafından tolere edilmiş, hatta teşvik edilmiştir. Bu durum, geçmişte de tekrarlanmış ve yönetim tarafından sistematik olarak göz ardı edilmiştir.

Üretim hedeflerinin güvenlik gereksinimlerinin önüne geçmesi kurumsallaşmış, organizasyonda 'üretim her şeyden önemlidir' kültürü yerleşmiştir. Çalışanlar ve gözetmenler, güvenlik kurallarını ihlal eden talepleri reddetme yetkisini fiilen kullanamamakta, üretim baskısı karşısında güvenlik prosedürlerini uygulayamamaktadır. İş durdurma yetkisi kağıt üzerinde mevcut ancak uygulamada etkisizdir; enerjili çalışma yasağına ilişkin kesin bir iş durdurma mekanizması etkin değildir.

Yönetim, daha önceki benzer sapmalara (enerjili panoda çalışma, LOTO atlanması) tolerans göstermiş ve bu tür ihlaller zaman içinde normalleşmiştir. Güvenlik sapmaları raporlanmamakta veya raporlansa bile düzeltici aksiyon alınmamakta, geçmişte enerjili çalışma yapan çalışanlara yaptırım uygulanmamıştır. Güvenliğe yönelik liderlik taahhüdü zayıftır; üretim hedefleri sistematik olarak güvenlik gereksinimlerinin önünde tutulmakta, güvenlik sapmaları için hesap verebilirlik mekanizması işletilmemekte ve sapmaların kanıksanması kurumsal bir alışkanlık haline gelmiştir. Kök neden, organizasyonun üretim baskısını güvenlik önlemlerinin üzerinde konumlandıran yönetsel tutumudur.</div>
                    
                    <h4 style="margin-top: 20px; color: #1B3A5C;">Bu Nedenden Kaynaklanan Etkiler:</h4>
                    <ul class="bullet-list">
<li contenteditable="true">Kritik güvenlik prosedürlerinin devre dışı kalması: Üretim baskısı, LOTO gibi yaşam kurtarıcı prosedürlerin sistematik olarak atlanmasına yol açmaktadır.</li>
<li contenteditable="true">Çalışan güvenliğinin ikincil öncelik haline gelmesi: Üretim hedefleri, çalışan sağlığı ve güvenliğinden daha önemli görülmekte, çalışanlar risk altında bırakılmaktadır.</li>
<li contenteditable="true">İş durdurma yetkisinin etkisiz hale gelmesi: Çalışanlar ve gözetmenler, güvensiz koşullarda işi durdurma yetkisini kullanamamakta, üretim baskısı karşısında çaresiz kalmaktadır.</li>
<li contenteditable="true">Güvenlik kültürünün aşınması: Üretim baskısının sürekli güvenliğin önüne geçmesi, organizasyonda güvenlik kültürünün aşınmasına ve güvenlik değerlerinin önemsizleşmesine neden olmaktadır.</li>

                    </ul>
                </div>
            </div>

            <div class="root-cause-box root-cause-3">
                <div class="root-cause-header" contenteditable="true">KÖK NEDEN 3: Sapmaların Normalleşmesi (Kanıksama)</div>
                <div class="root-cause-content">
                    <table style="margin-bottom: 20px;">
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold; width: 30%;">Kod</td>
                            <td contenteditable="true">D1.5</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">Kategori</td>
                            <td contenteditable="true">Organizasyonel</td>
                        </tr>
                        <tr>
                            <td style="background: #D6E4F0; font-weight: bold;">İlgili Birimler</td>
                            <td contenteditable="true">Yönetim (sapmalara tolerans gösterme ve düzeltmeme), Gözetmenler/Amirler (güvensiz davranışları görmezden gelme), HSE Departmanı (davranış bazlı güvenlik programı eksikliği), İnsan Kaynakları (güvenlik performans değerlendirmesi ve ödüllendirme sistemi eksikliği)</td>
                        </tr>
                    </table>
                    
                    <div class="paragraph" contenteditable="true">Elektrikçinin yalıtkan eldiven ve güvenlik ayakkabısı kullanmadan çalışması, tek seferlik bir bireysel ihmal değil, organizasyonda uzun süredir var olan ve düzeltilmeyen sistemik bir sapmanın sonucudur. Yönetim ve gözetmenler, elektrik bakım çalışmalarında KKD kullanmama gibi güvensiz davranışları defalarca görmüş ancak müdahale etmemiş, bu sapmaları normalleştirmiştir. KKD kullanmama, artık bir sapma olarak görülmemekte, normal çalışma rutini olarak kabul edilmektedir.

Sahada KKD kullanımına yönelik etkin gözetim ve denetim mekanizması bulunmamakta; amirler ve gözetmenler çalışanların KKD uyumunu düzenli olarak kontrol etmemektedir. Elektrikçinin KKD'siz çalışması defalarca görülmüş ancak kimse tarafından uyarılmamış, düzeltici geri bildirim verilmemiştir. Güvensiz davranışlar tespit edildiğinde yaptırım uygulanmamakta ve güvensiz davranışın düzeltilmemesi bir kültür haline gelmiştir.

Güvenli davranış ödüllendirilmediği için motivasyon oluşmamış, KKD kullanma alışkanlığı pekişmemiştir. Organizasyonda güvensiz davranışların sistematik olarak düzeltilmesi, güvenli davranışların olumlu pekiştirilmesi ve sapmaların normalleşmesini önleyecek bir liderlik taahhüdü ve güvenlik kültürü mekanizması tesis edilmemiştir. Güvenlik, yönetim öncelikleri arasında alt sıralarda yer almakta, güvenlik sapmaları için hesap verebilirlik mekanizması işletilmemektedir. Kök neden, bireysel ihmalden ziyade sapmaların normalleştiği ve güvenlik standartlarının aşındığı organizasyonel kültür eksikliğidir.</div>
                    
                    <h4 style="margin-top: 20px; color: #1B3A5C;">Bu Nedenden Kaynaklanan Etkiler:</h4>
                    <ul class="bullet-list">
<li contenteditable="true">Güvensiz davranışların pekişmesi: KKD kullanmama gibi güvensiz davranışlar düzeltilmediği için pekişmiş, çalışanlar arasında yaygınlaşmıştır.</li>
<li contenteditable="true">Güvenlik standartlarının aşınması: Sapmaların normalleşmesi, organizasyonda güvenlik standartlarının giderek aşınmasına ve güvenlik seviyesinin düşmesine yol açmaktadır.</li>
<li contenteditable="true">Kaza şiddetinin artması: KKD kullanılmaması, elektrik çarpması gibi kazalarda yaralanma şiddetini artırmakta, yaşam kurtarıcı korumayı ortadan kaldırmaktadır.</li>
<li contenteditable="true">Güvenlik kültürünün zayıflaması: Sapmaların normalleşmesi, organizasyonda güvenlik kültürünün zayıflamasına, güvenlik değerlerinin önemsizleşmesine ve 'kaza olana kadar sorun yok' anlayışının yerleşmesine neden olmaktadır.</li>

                    </ul>
                </div>
            </div>

        </div>

        <div class="section" id="contributing-factors">
            <div class="section-header">7. KATKIDA BULUNAN FAKTÖRLER</div>
            
            <table>
                <thead>
                    <tr>
                        <th>Faktör Türü</th>
                        <th>Açıklama</th>
                        <th>Etki Seviyesi</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">İletişim Eksikliği</td>
                        <td contenteditable="true">Elektrik bakım çalışmalarında LOTO prosedürü ve KKD kullanımı gereklilikleri çalışanlara etkin şekilde iletilmemiş, güvenlik beklentileri net olarak tanımlanmamıştır. Vardiya amirleri ile elektrikçiler arasında güvenlik iletişimi yetersizdir, güvenlik brifingleri rutin olarak yapılmamaktadır.</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Eğitim Yetersizliği</td>
                        <td contenteditable="true">Elektrik bakım personeline LOTO prosedürü, enerjili sistemlerde çalışma riskleri ve KKD kullanımı konularında yeterli ve düzenli eğitim verilmemiştir. Eğitimler teorik düzeyde kalmış, sahada uygulama ve yetkinlik değerlendirmesi yapılmamıştır. Yenileme eğitimleri düzenli olarak planlanmamıştır.</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Yorgunluk/Stres</td>
                        <td contenteditable="true">Üretim baskısı ve hızlı çalışma talebi, elektrikçide stres ve zaman baskısı oluşturmuş, LOTO prosedürü gibi zaman alan güvenlik adımlarını atlama eğilimini artırmıştır. Vardiya düzeni ve iş yükü, çalışanların güvenlik prosedürlerine yeterli zaman ayırmasını zorlaştırmaktadır.</td>
                        <td class="impact-medium" contenteditable="true">Orta</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Ekipman Bakım Eksikliği</td>
                        <td contenteditable="true">LOTO ekipmanları (kilitler, etiketler, test cihazları) yeterli sayıda bulundurulmamış, erişilebilir yerlerde konumlandırılmamış ve düzenli olarak kontrol edilmemiştir. KKD ekipmanları (yalıtkan eldivenler, güvenlik ayakkabıları) düzenli olarak test edilmemiş, yıpranmış ekipmanlar değiştirilmemiştir.</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Prosedür Uyumsuzluğu</td>
                        <td contenteditable="true">LOTO prosedürü kağıt üzerinde mevcut ancak sahada uygulanabilir değildir; prosedür adımları karmaşık, zaman alıcı ve pratik değildir. Prosedür, saha koşullarına uygun olarak revize edilmemiş, çalışanların geri bildirimleri dikkate alınmamıştır. İş izni sistemi etkin şekilde işletilmemektedir.</td>
                        <td class="impact-medium" contenteditable="true">Orta</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Yönetim Denetim Eksikliği</td>
                        <td contenteditable="true">Yönetim, elektrik bakım çalışmalarında LOTO uygulaması ve KKD kullanımını düzenli olarak denetlememekte, güvenlik performans göstergeleri izlenmemektedir. Güvenlik denetimleri (safety audits) düzenli olarak yapılmamakta, denetim bulguları takip edilmemektedir. Yönetim saha ziyaretlerinde güvenlik gözlemleri yapmamaktadır.</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Çevresel Koşullar</td>
                        <td contenteditable="true">Elektrik panosu çalışma alanı, LOTO uygulaması için yeterli alan ve ergonomik koşullar sağlamamaktadır. Kilit-etiket ekipmanlarının saklanması ve kullanımı için uygun depolama alanları bulunmamaktadır. Ancak, çevresel koşullar (aydınlatma, sıcaklık, nem) kazaya doğrudan katkıda bulunmamıştır.</td>
                        <td class="impact-low" contenteditable="true">Düşük</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="corrective-actions">
            <div class="section-header">8. DÜZELTİCİ VE ÖNLEYİCİ FAALİYETLER</div>
            
            <table>
                <thead>
                    <tr>
                        <th style="width: 5%;">No</th>
                        <th style="width: 35%;">Faaliyet</th>
                        <th style="width: 10%;">Öncelik</th>
                        <th style="width: 15%;">Sorumlu</th>
                        <th style="width: 10%;">Süre</th>
                        <th style="width: 25%;">KPI</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td>1</td>
                        <td contenteditable="true">Acil LOTO Uygulama Zorunluluğu: Tüm elektrik panolarında ve enerjili sistemlerde çalışma öncesinde LOTO prosedürü uygulaması zorunlu hale getirilecek, enerji izolasyonu yapılmadan hiçbir elektrik çalışmasına izin verilmeyecektir. LOTO uygulanmadan başlatılan tüm çalışmalar derhal durdurulacak, sorumlu personele disiplin işlemi uygulanacaktır. Tüm elektrik panolarına 'LOTO Zorunlu - Enerjili Çalışma Yasak' uyarı levhaları yerleştirilecek, LOTO ekipmanları (kilitler, etiketler, test cihazları) her panoya tahsis edilecektir.</td>
                        <td><span class="priority-urgent">ACİL</span></td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">1 hafta</td>
                        <td contenteditable="true">Tüm elektrik panolarında LOTO ekipman kurulumu %100 tamamlanma, LOTO uygulanmadan başlatılan çalışma sayısı = 0</td>
                    </tr>

                    <tr>
                        <td>2</td>
                        <td contenteditable="true">Bağımsız LOTO Doğrulama Sistemi: Elektrik çalışmalarında çift onay sistemi (buddy system) ve bağımsız doğrulama mekanizması uygulamaya konulacaktır. Hiçbir elektrikçi tek başına enerjili sistemde çalışamayacak, her LOTO uygulaması bağımsız bir gözetmen veya ikinci bir elektrikçi tarafından doğrulanacaktır. LOTO doğrulama kontrol listesi oluşturulacak, her çalışma öncesinde doldurulacak ve imzalanacaktır. LOTO doğrulaması yapılmadan iş izni verilmeyecektir.</td>
                        <td><span class="priority-urgent">ACİL</span></td>
                        <td contenteditable="true">Elektrik Bakım Sorumlusu</td>
                        <td contenteditable="true">2 hafta</td>
                        <td contenteditable="true">Bağımsız LOTO doğrulama oranı %100, LOTO kontrol listesi doldurma uyumu %100</td>
                    </tr>

                    <tr>
                        <td>3</td>
                        <td contenteditable="true">Kapsamlı LOTO ve Elektrik Güvenliği Eğitimi: Tüm elektrik bakım personeline, vardiya amirlerine ve gözetmenlere acil LOTO prosedürü, enerjili sistemlerde çalışma riskleri, KKD kullanımı ve iş durdurma yetkisi konularında kapsamlı eğitim verilecektir. Eğitim, teorik bilginin yanı sıra sahada pratik uygulama, simülasyon ve yetkinlik değerlendirmesi içerecektir. Eğitim tamamlanmadan hiçbir personel elektrik çalışmasına katılamayacak, yetkinlik sertifikası zorunlu hale getirilecektir. Yenileme eğitimleri 6 ayda bir düzenli olarak planlanacaktır.</td>
                        <td><span class="priority-urgent">ACİL</span></td>
                        <td contenteditable="true">Eğitim Koordinatörü</td>
                        <td contenteditable="true">2 hafta</td>
                        <td contenteditable="true">Elektrik personeli eğitim tamamlama oranı %100, yetkinlik sınavı başarı oranı minimum %90</td>
                    </tr>

                    <tr>
                        <td>4</td>
                        <td contenteditable="true">Zorunlu KKD Kullanımı ve Denetimi: Elektrik çalışmalarında yalıtkan eldiven (minimum 1000V sınıf 0), elektrik güvenlik ayakkabısı ve yalıtkan alet kullanımı zorunlu hale getirilecek, KKD'siz çalışma kesinlikle tolere edilmeyecektir. Her çalışma başlangıcında gözetmen tarafından KKD kontrolü yapılacak, KKD kullanmayan personel çalışmaya başlatılmayacaktır. KKD ekipmanları düzenli olarak test edilecek (eldivenler 6 ayda bir dielektrik test), yıpranmış ekipmanlar derhal değiştirilecektir. KKD kullanmama durumunda disiplin işlemi uygulanacaktır.</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">Vardiya Amiri</td>
                        <td contenteditable="true">1 ay</td>
                        <td contenteditable="true">KKD kullanım uyum oranı %100, KKD test periyodu uyumu %100, KKD ihlali sayısı = 0</td>
                    </tr>

                    <tr>
                        <td>5</td>
                        <td contenteditable="true">Günlük Güvenlik Gözetimi ve Denetimi: Elektrik bakım çalışmalarında günlük güvenlik gözetimi ve denetimi sistemi kurulacaktır. Vardiya amirleri ve HSE personeli, her vardiyada en az bir kez elektrik çalışma alanlarını ziyaret edecek, LOTO uygulaması ve KKD kullanımını kontrol edecektir. Güvenlik gözlem formu doldurulacak, sapma tespit edildiğinde derhal düzeltici aksiyon alınacaktır. Haftalık güvenlik performans toplantılarında gözlem sonuçları değerlendirilecek, iyileştirme fırsatları belirlenecektir.</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">HSE Uzmanı</td>
                        <td contenteditable="true">1 ay</td>
                        <td contenteditable="true">Günlük güvenlik gözlem sayısı minimum 2/vardiya, sapma düzeltme süresi maksimum 24 saat</td>
                    </tr>

                    <tr>
                        <td>6</td>
                        <td contenteditable="true">Üretim-Güvenlik Dengesi Politikası: Üst yönetim tarafından 'Güvenlik Öncelikli Üretim' politikası ilan edilecek, üretim hedeflerinin hiçbir koşulda güvenlik gereksinimlerinin önüne geçemeyeceği açıkça belirtilecektir. Enerjili çalışma yasağı kesin kural olarak tanımlanacak, iş durdurma yetkisi tüm çalışanlara verilecek ve desteklenecektir. Üretim baskısı nedeniyle güvenlik prosedürlerini atlayan yöneticilere yaptırım uygulanacak, güvenlik performansı yönetici değerlendirmelerinde ağırlıklı kriter olacaktır.</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">Genel Müdür</td>
                        <td contenteditable="true">2 ay</td>
                        <td contenteditable="true">Güvenlik politikası iletişim oranı %100, iş durdurma yetkisi kullanım sayısı (pozitif gösterge), üretim baskısı şikayeti sayısı azalması %50</td>
                    </tr>

                    <tr>
                        <td>7</td>
                        <td contenteditable="true">Davranış Bazlı Güvenlik Programı: Güvensiz davranışların sistematik olarak düzeltilmesi ve güvenli davranışların pekiştirilmesi için davranış bazlı güvenlik (BBS - Behavior Based Safety) programı başlatılacaktır. Güvenlik gözlemleri düzenli olarak yapılacak, güvensiz davranışlar tespit edildiğinde yapıcı geri bildirim verilecek, güvenli davranışlar ödüllendirilecektir. Aylık güvenlik performans ödülleri verilecek, güvenlik şampiyonları tanınacaktır. Sapmaların normalleşmesini önlemek için sıfır tolerans yaklaşımı uygulanacaktır.</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">HSE Müdürü</td>
                        <td contenteditable="true">2 ay</td>
                        <td contenteditable="true">Aylık güvenlik gözlem sayısı minimum 50, güvenli davranış ödül sayısı minimum 10/ay, güvensiz davranış tekrar oranı azalması %70</td>
                    </tr>

                    <tr>
                        <td>8</td>
                        <td contenteditable="true">LOTO Prosedür Revizyonu ve Basitleştirme: Mevcut LOTO prosedürü, saha koşullarına uygunluk, uygulanabilirlik ve etkinlik açısından kapsamlı olarak revize edilecektir. Prosedür adımları basitleştirilecek, görsel talimatlar eklenecek, kontrol listeleri oluşturulacaktır. Elektrik bakım personelinden geri bildirim alınacak, prosedür saha gerçekleriyle uyumlu hale getirilecektir. İş izni sistemi LOTO prosedürüyle entegre edilecek, LOTO doğrulaması olmadan iş izni verilmeyecektir.</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">HSE Koordinatörü</td>
                        <td contenteditable="true">3 ay</td>
                        <td contenteditable="true">Prosedür revizyon tamamlanma %100, personel geri bildirim toplama oranı %100, prosedür uygulanabilirlik skoru minimum 4/5</td>
                    </tr>

                    <tr>
                        <td>9</td>
                        <td contenteditable="true">LOTO Ekipman Standardizasyonu ve Temini: Tüm elektrik panolarında ve enerjili sistemlerde kullanılmak üzere standart LOTO ekipmanları (kilitler, etiketler, çok kilitli sistemler, gerilim test cihazları, uyarı levhaları) temin edilecek ve tahsis edilecektir. LOTO ekipman depoları oluşturulacak, ekipman erişilebilirliği sağlanacaktır. LOTO ekipmanları düzenli olarak kontrol edilecek, eksik veya arızalı ekipmanlar derhal tamamlanacaktır. LOTO ekipman envanteri tutulacak, kullanım kayıtları izlenecektir.</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">Satın Alma Müdürü</td>
                        <td contenteditable="true">3 ay</td>
                        <td contenteditable="true">LOTO ekipman temininde %100 tamamlanma, ekipman erişilebilirlik skoru 5/5, ekipman eksiklik şikayeti sayısı = 0</td>
                    </tr>

                    <tr>
                        <td>10</td>
                        <td contenteditable="true">Güvenlik Kültürü Değerlendirmesi ve İyileştirme: Organizasyonda güvenlik kültürü seviyesini değerlendirmek için kapsamlı güvenlik kültürü anketi uygulanacak, güvenlik iklimi analizi yapılacaktır. Sapmaların normalleşmesi, üretim baskısı, iş durdurma yetkisi kullanımı, yönetim taahhüdü gibi kritik kültür göstergeleri ölçülecektir. Anket sonuçlarına göre güvenlik kültürü iyileştirme eylem planı geliştirilecek, liderlik eğitimleri düzenlenecek, güvenlik değerleri organizasyona entegre edilecektir.</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">İnsan Kaynakları Müdürü</td>
                        <td contenteditable="true">6 ay</td>
                        <td contenteditable="true">Güvenlik kültürü anketi katılım oranı minimum %80, güvenlik kültürü skoru iyileştirmesi minimum %30, liderlik eğitimi tamamlama oranı %100</td>
                    </tr>

                    <tr>
                        <td>11</td>
                        <td contenteditable="true">Elektrik Altyapısı Modernizasyonu: Uzun vadede, elektrik altyapısı ve pano sistemleri modernize edilecek, enerjili çalışma ihtiyacını azaltacak teknik iyileştirmeler yapılacaktır. Yedekli elektrik besleme sistemleri kurulacak, bakım sırasında enerji izolasyonu yapılabilecek şekilde sistem tasarlanacaktır. Uzaktan izleme ve kontrol sistemleri kurulacak, bakım ihtiyacı önceden tespit edilecek, planlı bakım yapılacaktır. Elektrik güvenlik teknolojileri (ark flaş koruma, topraklama sistemleri) güncellenecektir.</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">Teknik Direktör</td>
                        <td contenteditable="true">12 ay</td>
                        <td contenteditable="true">Elektrik altyapı modernizasyon projesi tamamlanma %100, enerjili çalışma ihtiyacı azalması %60, planlı bakım oranı artışı %80</td>
                    </tr>

                    <tr>
                        <td>12</td>
                        <td contenteditable="true">Güvenlik Yönetim Sistemi Entegrasyonu: LOTO, KKD yönetimi, davranış bazlı güvenlik ve güvenlik kültürü programları, entegre güvenlik yönetim sistemi (ISO 45001) kapsamına alınacaktır. Güvenlik politikaları, prosedürleri ve performans göstergeleri sistematize edilecek, düzenli olarak gözden geçirilecektir. Üst yönetim güvenlik gözden geçirme toplantıları düzenli olarak yapılacak, güvenlik hedefleri ve stratejileri belirlenecektir. Güvenlik yönetim sistemi dış denetimden geçirilecek, sürekli iyileştirme sağlanacaktır.</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">Kalite ve Güvenlik Direktörü</td>
                        <td contenteditable="true">12 ay</td>
                        <td contenteditable="true">ISO 45001 sertifikasyonu alınması, yönetim gözden geçirme toplantısı frekansı 3 ayda 1, güvenlik hedef gerçekleşme oranı minimum %90</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="lessons-learned">
            <div class="section-header">9. ÇIKARILAN DERSLER</div>

            <div class="colored-box box-green">
                <div class="box-header">NE YAPILMALI</div>
                <div class="box-content" contenteditable="true">• LOTO Prosedürü Mutlaka Uygulanmalı: Elektrik çalışmalarında, ne kadar acil veya kısa süreli olursa olsun, enerji izolasyonu (LOTO) prosedürü mutlaka uygulanmalıdır. Hiçbir üretim baskısı veya zaman kısıtı, LOTO prosedürünün atlanmasını haklı çıkaramaz. Enerjili sistemde çalışma, elektrik çarpması ve ölüm riski taşıdığından kesinlikle yasaktır. LOTO uygulaması, bireysel inisiyatife bırakılmamalı, bağımsız doğrulama mekanizması ile garanti altına alınmalıdır.
• KKD Kullanımı Zorunludur ve Denetlenmelidir: Elektrik çalışmalarında yalıtkan eldiven, elektrik güvenlik ayakkabısı ve yalıtkan alet kullanımı zorunludur ve hiçbir koşulda atlanmamalıdır. KKD kullanımı, çalışanın bireysel tercihine bırakılmamalı, gözetmenler tarafından her çalışma başlangıcında kontrol edilmelidir. KKD'siz çalışma tespit edildiğinde, çalışma derhal durdurulmalı ve disiplin işlemi uygulanmalıdır. KKD ekipmanları düzenli olarak test edilmeli, yıpranmış ekipmanlar değiştirilmelidir.
• Üretim Asla Güvenliğin Önüne Geçmemelidir: Organizasyonda 'Güvenlik Öncelikli Üretim' kültürü yerleştirilmeli, üretim hedeflerinin hiçbir koşulda güvenlik gereksinimlerinin önüne geçemeyeceği açıkça belirtilmelidir. Yönetim, üretim baskısı oluşturmamalı, güvensiz çalışmayı tolere etmemelidir. Çalışanlara iş durdurma yetkisi verilmeli ve bu yetki desteklenmelidir. Güvenlik performansı, üretim performansı kadar önemli bir yönetim kriteri olmalıdır.
• Güvenlik Sapmaları Normalleştirilmemelidir: KKD kullanmama, LOTO atlanması gibi güvenlik sapmaları tespit edildiğinde derhal düzeltilmeli, asla normalleştirilmemelidir. Güvensiz davranışlar görmezden gelinmemeli, yapıcı geri bildirim verilmeli ve gerekirse yaptırım uygulanmalıdır. Güvenli davranışlar ödüllendirilmeli, güvenlik kültürü sürekli güçlendirilmelidir. Sapmaların normalleşmesi, kazalara doğrudan yol açar ve önlenmelidir.</div>
            </div>

            <div class="colored-box box-blue">
                <div class="box-header">UZUN VADELİ ÇÖZÜMLER</div>
                <div class="box-content" contenteditable="true">• Bütüncül LOTO Yönetim Sistemi Kurulmalı: LOTO, sadece bir prosedür dokümanı olarak görülmemeli, prosedür yazımı, eğitim, ekipman temini, uygulama denetimi, doğrulama mekanizması ve sürekli iyileştirme boyutlarıyla bütüncül bir yönetim sistemi olarak kurulmalıdır. LOTO sistemi, iş izni sistemi, risk değerlendirmesi ve güvenlik yönetim sistemi ile entegre edilmelidir. LOTO performans göstergeleri düzenli olarak izlenmeli, sistem etkinliği değerlendirilmelidir.
• Güvenlik Kültürü Dönüşümü Sağlanmalı: Organizasyonda güvenlik kültürü dönüşümü sağlanmalı, güvenlik değerleri tüm çalışanlara ve yöneticilere benimsetilmelidir. Güvenlik liderliği eğitimleri verilmeli, yöneticilerin güvenlik taahhüdü güçlendirilmelidir. Davranış bazlı güvenlik programları uygulanmalı, güvensiz davranışlar sistematik olarak düzeltilmeli, güvenli davranışlar pekiştirilmelidir. Güvenlik kültürü düzenli olarak ölçülmeli, iyileştirme fırsatları belirlenmelidir.
• Elektrik Güvenliği Uzmanlığı Geliştirilmeli: Organizasyonda elektrik güvenliği uzmanlığı geliştirilmeli, elektrik güvenlik uzmanı istihdam edilmeli veya danışmanlık alınmalıdır. Elektrik bakım personelinin yetkinliği sürekli geliştirilmeli, ileri seviye elektrik güvenliği eğitimleri verilmelidir. Elektrik güvenliği standartları (NFPA 70E, IEC 61482 vb.) takip edilmeli, en iyi uygulamalar organizasyona adapte edilmelidir. Elektrik güvenliği teknolojileri (ark flaş koruma, gerilim tespit cihazları vb.) güncel tutulmalıdır.
• Sürekli İyileştirme ve Öğrenme Kültürü: Kazalardan ve ramak kala olaylardan öğrenme kültürü yerleştirilmeli, kök neden analizleri düzenli olarak yapılmalıdır. Düzeltici aksiyonlar etkin şekilde uygulanmalı, takip edilmelidir. Güvenlik performans göstergeleri düzenli olarak izlenmeli, trendler analiz edilmelidir. Diğer organizasyonların kazalarından ve en iyi uygulamalarından öğrenilmeli, bilgi paylaşımı yapılmalıdır. Güvenlik yönetim sistemi sürekli iyileştirilmelidir.</div>
            </div>

            <div class="colored-box box-orange">
                <div class="box-header">İLETİŞİM VE PAYLAŞIM</div>
                <div class="box-content" contenteditable="true">• Kaza Detayları Tüm Organizasyona İletilmeli: Bu elektrik çarpması kazasının detayları, kök nedenleri ve alınan dersler, tüm organizasyona (tüm departmanlar, tüm seviyeler) açık ve şeffaf şekilde iletilmelidir. Güvenlik brifingleri düzenlenmeli, kaza senaryosu anlatılmalı, benzer kazaların önlenmesi için alınacak önlemler paylaşılmalıdır. Kaza raporu, gizlilik gerektiren kısımlar hariç, tüm çalışanların erişimine açılmalıdır.
• Düzeltici Aksiyonlar Düzenli Olarak Raporlanmalı: Kök neden analizinde belirlenen düzeltici aksiyonların ilerleme durumu, düzenli olarak (aylık) tüm paydaşlara raporlanmalıdır. Aksiyon sahipleri hesap verebilir olmalı, tamamlanma durumları şeffaf şekilde paylaşılmalıdır. Geciken aksiyonlar eskalasyon sürecine tabi tutulmalı, üst yönetim takibi yapmalıdır. Tamamlanan aksiyonların etkinliği değerlendirilmeli, sonuçlar paylaşılmalıdır.
• Güvenlik İletişim Kanalları Güçlendirilmeli: Çalışanların güvenlik endişelerini, ramak kala olaylarını ve iyileştirme önerilerini rahatça iletebildikleri güvenlik iletişim kanalları oluşturulmalı ve güçlendirilmelidir. Anonim güvenlik raporlama sistemi kurulmalı, misilleme korkusu olmadan raporlama teşvik edilmelidir. Güvenlik önerileri değerlendirilmeli, uygulananlar ödüllendirilmelidir. Yönetim, güvenlik iletişimine açık ve duyarlı olmalıdır.</div>
            </div>

            <div class="colored-box box-red">
                <div class="box-header">EĞİTİM VE FARKINDALIK</div>
                <div class="box-content" contenteditable="true">• Kapsamlı LOTO Eğitim Programı: Tüm elektrik bakım personeline, vardiya amirlerine ve gözetmenlere kapsamlı LOTO eğitim programı verilmelidir. Eğitim, teorik bilginin yanı sıra sahada pratik uygulama, simülasyon, vaka çalışmaları ve yetkinlik değerlendirmesi içermelidir. LOTO prosedür adımları, kilit-etiket kullanımı, enerji kaynağı testi, bağımsız doğrulama ve acil durum prosedürleri detaylı olarak öğretilmelidir. Eğitim tamamlanmadan hiçbir personel elektrik çalışmasına katılmamalıdır.
• Elektrik Güvenliği ve Ark Flaş Farkındalığı: Elektrik çarpması riskleri, ark flaş tehlikeleri, elektrik yanıkları, kalp durması ve ilk yardım konularında farkındalık eğitimleri verilmelidir. Gerçek kaza senaryoları ve videolar kullanılarak eğitim etkisi artırılmalıdır. Elektrik güvenliği standartları (NFPA 70E vb.) öğretilmeli, KKD seçimi ve kullanımı detaylı olarak anlatılmalıdır. Elektrik güvenliği eğitimleri düzenli olarak (6 ayda bir) yenilenmelidir.
• Davranış Bazlı Güvenlik ve Liderlik Eğitimi: Yöneticilere ve gözetmenlere davranış bazlı güvenlik, güvenlik liderliği, güvenlik kültürü ve yapıcı geri bildirim verme konularında eğitim verilmelidir. Güvensiz davranışların nasıl tespit edileceği, nasıl düzeltileceği ve güvenli davranışların nasıl pekiştirileceği öğretilmelidir. Sapmaların normalleşmesini önleme, iş durdurma yetkisi kullanımı ve hesap verebilirlik konuları eğitim programına dahil edilmelidir.
• Acil Durum ve İlk Yardım Eğitimi: Elektrik çarpması durumunda uygulanacak acil müdahale prosedürleri, CPR (kardiyopulmoner resüsitasyon), AED (otomatik defibrilatör) kullanımı ve elektrik yanığı ilk yardımı konularında tüm elektrik bakım personeline ve gözetmenlere eğitim verilmelidir. Acil durum tatbikatları düzenli olarak (3 ayda bir) yapılmalı, müdahale süresi ölçülmeli, iyileştirme fırsatları belirlenmelidir. Acil durum ekipmanları (AED, ilk yardım çantası) erişilebilir yerlerde bulundurulmalıdır.</div>
            </div>

        </div>

        <div class="section" id="conclusion">
            <div class="section-header">10. SONUÇ VE ÖNERİLER</div>
            
            <div class="subsection-header">10.1 Genel Değerlendirme</div>
            <div class="paragraph" contenteditable="true">20 Şubat 2026 tarihinde meydana gelen elektrik çarpması kazası, organizasyonda uzun süredir var olan ve düzeltilmeyen sistemik eksikliklerin trajik bir sonucudur. HSG245 metodolojisi kullanılarak yapılan kapsamlı kök neden analizi, kazanın bireysel bir hata değil, üç temel organizasyonel kök nedenin etkileşiminin sonucu olduğunu ortaya koymuştur: (1) Enerji izolasyonu (LOTO) sisteminin etkisiz olması, (2) Üretim baskısının güvenliğin önüne geçmesi ve (3) Güvenlik sapmalarının normalleşmesi (kanıksama).

LOTO prosedürü kağıt üzerinde mevcut olmasına rağmen, sahada uygulanmasını garanti altına alacak bağımsız doğrulama mekanizması, gözetim sorumluluğu, kilit-etiket ekipman yeterliliği ve sapma durumunda iş durdurma süreci etkin şekilde kurgulanmamıştır. Üretim sürekliliği baskısı, LOTO ve KKD kullanımı gibi kritik güvenlik prosedürlerinin sistematik olarak devre dışı bırakılmasına yol açmış, yönetim üretim kaybını önlemeyi güvenlik önlemlerinden daha öncelikli görmüştür. KKD kullanmama ve LOTO atlanması gibi güvenlik sapmaları, yönetim ve gözetmenler tarafından defalarca görülmesine rağmen düzeltilmemiş, zaman içinde normalleşmiş ve organizasyonel kültürün bir parçası haline gelmiştir.

Bu kaza, sadece bir elektrikçinin yaralanması değil, organizasyonun güvenlik yönetim sistemindeki derin eksikliklerin bir göstergesidir. Güvenlik liderliği taahhüdü zayıftır, güvenlik kültürü yetersizdir ve güvenlik sapmaları için hesap verebilirlik mekanizması işletilmemektedir. Kazanın tekrarlanmasını önlemek için, bireysel davranış değişikliğinden ziyade, organizasyonel sistem iyileştirmelerine odaklanılması gerekmektedir. Bu raporda belirlenen 12 düzeltici aksiyon, kısa vadede acil kontrolleri sağlamak, orta vadede sistemik eksiklikleri gidermek ve uzun vadede güvenlik kültürü dönüşümünü gerçekleştirmek üzere tasarlanmıştır.</div>
            
            <div class="subsection-header">10.2 Kısa Vadeli Önlemler (1-2 Ay)</div>
            <ul class="bullet-list">
<li contenteditable="true">Acil LOTO Zorunluluğu ve Bağımsız Doğrulama (1-2 hafta): Tüm elektrik panolarında LOTO uygulaması zorunlu hale getirilecek, enerji izolasyonu yapılmadan hiçbir elektrik çalışmasına izin verilmeyecektir. Çift onay sistemi ve bağımsız LOTO doğrulama mekanizması derhal uygulamaya konulacak, LOTO ekipmanları tüm panolara tahsis edilecektir. Bu önlem, benzer kazaların tekrarlanmasını acil olarak önleyecektir.</li>
<li contenteditable="true">Zorunlu KKD Kullanımı ve Günlük Denetim (1 ay): Elektrik çalışmalarında yalıtkan eldiven ve güvenlik ayakkabısı kullanımı zorunlu hale getirilecek, her çalışma başlangıcında gözetmen tarafından KKD kontrolü yapılacaktır. KKD'siz çalışma kesinlikle tolere edilmeyecek, ihlal durumunda disiplin işlemi uygulanacaktır. Günlük güvenlik gözetimi ve denetimi sistemi kurulacak, sapma tespit edildiğinde derhal düzeltici aksiyon alınacaktır.</li>
<li contenteditable="true">Kapsamlı LOTO ve Elektrik Güvenliği Eğitimi (2 hafta): Tüm elektrik bakım personeline, vardiya amirlerine ve gözetmenlere acil LOTO prosedürü, enerjili sistemlerde çalışma riskleri ve KKD kullanımı konularında kapsamlı eğitim verilecektir. Eğitim, teorik bilginin yanı sıra sahada pratik uygulama ve yetkinlik değerlendirmesi içerecektir. Eğitim tamamlanmadan hiçbir personel elektrik çalışmasına katılamayacaktır.</li>
<li contenteditable="true">Üretim-Güvenlik Dengesi Politikası İlanı (2 ay): Üst yönetim tarafından 'Güvenlik Öncelikli Üretim' politikası ilan edilecek, üretim hedeflerinin hiçbir koşulda güvenlik gereksinimlerinin önüne geçemeyeceği açıkça belirtilecektir. Enerjili çalışma yasağı kesin kural olarak tanımlanacak, iş durdurma yetkisi tüm çalışanlara verilecek ve desteklenecektir. Üretim baskısı nedeniyle güvenlik prosedürlerini atlayan yöneticilere yaptırım uygulanacaktır.</li>

            </ul>
            
            <div class="subsection-header">10.3 Uzun Vadeli İyileştirmeler (3-12 Ay)</div>
            <ul class="bullet-list">
<li contenteditable="true">Bütüncül LOTO Yönetim Sistemi Kurulumu (3-6 ay): LOTO, prosedür yazımı, eğitim, ekipman temini, uygulama denetimi, doğrulama mekanizması ve sürekli iyileştirme boyutlarıyla bütüncül bir yönetim sistemi olarak kurulacaktır. LOTO sistemi, iş izni sistemi, risk değerlendirmesi ve güvenlik yönetim sistemi ile entegre edilecektir. LOTO prosedürü revize edilecek, basitleştirilecek ve saha koşullarına uygun hale getirilecektir. LOTO performans göstergeleri düzenli olarak izlenecek, sistem etkinliği değerlendirilecektir.</li>
<li contenteditable="true">Davranış Bazlı Güvenlik ve Kültür Dönüşümü (6-12 ay): Güvensiz davranışların sistematik olarak düzeltilmesi ve güvenli davranışların pekiştirilmesi için davranış bazlı güvenlik (BBS) programı başlatılacaktır. Güvenlik gözlemleri düzenli olarak yapılacak, güvensiz davranışlar tespit edildiğinde yapıcı geri bildirim verilecek, güvenli davranışlar ödüllendirilecektir. Güvenlik kültürü değerlendirmesi yapılacak, iyileştirme eylem planı geliştirilecektir. Güvenlik liderliği eğitimleri verilecek, yöneticilerin güvenlik taahhüdü güçlendirilecektir.</li>
<li contenteditable="true">Elektrik Altyapısı Modernizasyonu ve Teknoloji Yatırımı (12 ay): Uzun vadede, elektrik altyapısı ve pano sistemleri modernize edilecek, enerjili çalışma ihtiyacını azaltacak teknik iyileştirmeler yapılacaktır. Yedekli elektrik besleme sistemleri kurulacak, bakım sırasında enerji izolasyonu yapılabilecek şekilde sistem tasarlanacaktır. Uzaktan izleme ve kontrol sistemleri kurulacak, bakım ihtiyacı önceden tespit edilecek, planlı bakım yapılacaktır. Elektrik güvenlik teknolojileri (ark flaş koruma, topraklama sistemleri) güncellenecektir.</li>
<li contenteditable="true">Entegre Güvenlik Yönetim Sistemi ve Sürekli İyileştirme (12 ay): LOTO, KKD yönetimi, davranış bazlı güvenlik ve güvenlik kültürü programları, entegre güvenlik yönetim sistemi (ISO 45001) kapsamına alınacaktır. Güvenlik politikaları, prosedürleri ve performans göstergeleri sistematize edilecek, düzenli olarak gözden geçirilecektir. Üst yönetim güvenlik gözden geçirme toplantıları düzenli olarak yapılacak, güvenlik hedefleri ve stratejileri belirlenecektir. Güvenlik yönetim sistemi dış denetimden geçirilecek, sürekli iyileştirme sağlanacaktır.</li>

            </ul>
            
            <div class="subsection-header">10.4 Mevcut vs Hedef Karşılaştırması</div>
            <table class="comparison-table">
                <thead>
                    <tr>
                        <th>Kriter</th>
                        <th>Mevcut Durum</th>
                        <th>Hedeflenen</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td>LOTO Uygulama Oranı</td>
                        <td class="current" contenteditable="true">Düzensiz, bireysel inisiyatife bağlı (%30-40)</td>
                        <td class="target" contenteditable="true">Her elektrik çalışmasında zorunlu (%100)</td>
                    </tr>

                    <tr>
                        <td>Bağımsız LOTO Doğrulama</td>
                        <td class="current" contenteditable="true">Yok</td>
                        <td class="target" contenteditable="true">Her çalışmada bağımsız doğrulama (%100)</td>
                    </tr>

                    <tr>
                        <td>KKD Kullanım Uyumu</td>
                        <td class="current" contenteditable="true">Düşük, denetim yok (%40-50)</td>
                        <td class="target" contenteditable="true">Zorunlu, günlük denetim (%100)</td>
                    </tr>

                    <tr>
                        <td>Enerjili Çalışma Yasağı</td>
                        <td class="current" contenteditable="true">Kağıt üzerinde, uygulamada etkisiz</td>
                        <td class="target" contenteditable="true">Kesin yasak, sıfır tolerans</td>
                    </tr>

                    <tr>
                        <td>Üretim-Güvenlik Dengesi</td>
                        <td class="current" contenteditable="true">Üretim öncelikli, güvenlik ikincil</td>
                        <td class="target" contenteditable="true">Güvenlik öncelikli, üretim ikincil</td>
                    </tr>

                    <tr>
                        <td>Güvenlik Gözetim Sıklığı</td>
                        <td class="current" contenteditable="true">Düzensiz, reaktif</td>
                        <td class="target" contenteditable="true">Günlük, proaktif (minimum 2/vardiya)</td>
                    </tr>

                    <tr>
                        <td>Güvenlik Sapma Düzeltme</td>
                        <td class="current" contenteditable="true">Normalleşmiş, tolere ediliyor</td>
                        <td class="target" contenteditable="true">Derhal düzeltiliyor, sıfır tolerans</td>
                    </tr>

                    <tr>
                        <td>LOTO Eğitim Kapsamı</td>
                        <td class="current" contenteditable="true">Temel, teorik, düzensiz</td>
                        <td class="target" contenteditable="true">Kapsamlı, pratik, düzenli (6 ayda bir)</td>
                    </tr>

                    <tr>
                        <td>Güvenlik Kültürü Skoru</td>
                        <td class="current" contenteditable="true">Zayıf (2/5)</td>
                        <td class="target" contenteditable="true">Güçlü (4.5/5)</td>
                    </tr>

                    <tr>
                        <td>İş Durdurma Yetkisi Kullanımı</td>
                        <td class="current" contenteditable="true">Etkisiz, kullanılamıyor</td>
                        <td class="target" contenteditable="true">Etkin, destekleniyor, ödüllendiriliyor</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section signature-section" id="signatures">
            <div class="section-header">11. ONAY VE İMZA SAYFASI</div>
            
            <table class="signature-table">
                <thead>
                    <tr>
                        <th>Rol</th>
                        <th>İsim</th>
                        <th>Ünvan</th>
                        <th>İmza / Tarih</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">HAZIRLAYAN</td>
                        <td contenteditable="true">HSE Uzmanı</td>
                        <td contenteditable="true">HSE Kök Neden Analisti</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">İNCELEYEN</td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">HSE Departman Yöneticisi</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">ONAYLAYAN</td>
                        <td contenteditable="true">Tesis Müdürü</td>
                        <td contenteditable="true">Genel Operasyon Müdürü</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                </tbody>
            </table>
            
            <div style="margin-top: 40px; padding: 20px; background: #F5F5F5; border-left: 4px solid #2E6DA4;">
                <p style="margin: 0; color: #666;">
                    <strong>📝 Not:</strong> Bu HTML raporu tamamen düzenlenebilir. Herhangi bir alana tıklayarak içeriği değiştirebilirsiniz.
                    Değişiklikleriniz tarayıcınızın yerel belleğine otomatik olarak kaydedilir.
                </p>
                <p style="margin: 10px 0 0 0; color: #666;">
                    <strong>🖨️ Yazdırma:</strong> Bu raporu PDF olarak kaydetmek için <code>Ctrl+P</code> (veya Cmd+P) tuşlarına basın 
                    ve "PDF olarak kaydet" seçeneğini seçin.
                </p>
            </div>
        </div>

        </div>
    </div>
    
    <script>
        // Navigasyon toggle
        function toggleNav() {
            const menu = document.getElementById('navMenu');
            menu.style.display = menu.style.display === 'none' ? 'block' : 'none';
        }
        
        // Bölüme kaydır ve highlight
        function scrollToSection(sectionId) {
            const element = document.getElementById(sectionId);
            if (element) {
                element.scrollIntoView({ behavior: 'smooth', block: 'start' });
                element.classList.add('highlighted');
                setTimeout(() => element.classList.remove('highlighted'), 1000);
            }
            // Mobilde menüyü kapat
            if (window.innerWidth < 768) {
                document.getElementById('navMenu').style.display = 'none';
            }
        }
        
        // Scroll to top
        function scrollToTop() {
            window.scrollTo({ top: 0, behavior: 'smooth' });
        }
        
        // Scroll position tracking
        window.addEventListener('scroll', function() {
            const scrollBtn = document.getElementById('scrollTopBtn');
            if (window.pageYOffset > 300) {
                scrollBtn.classList.add('visible');
            } else {
                scrollBtn.classList.remove('visible');
            }
        });
        
        // Düzenleme modu toggle
        let editMode = false;
        function toggleEditMode() {
            editMode = !editMode;
            const editableElements = document.querySelectorAll('[contenteditable]');
            const editModeText = document.getElementById('editModeText');
            const toolbar = document.getElementById('editToolbar');
            
            if (editMode) {
                editableElements.forEach(el => el.setAttribute('contenteditable', 'true'));
                editModeText.textContent = '🔓 Düzenleme Modu: AÇIK';
                toolbar.classList.add('active');
                showNotification('✏️ Düzenleme modu AÇIK - İstediğiniz alanı düzenleyebilirsiniz', 'success');
            } else {
                editableElements.forEach(el => el.setAttribute('contenteditable', 'false'));
                editModeText.textContent = '🔒 Düzenleme Modu: KAPALI';
                toolbar.classList.remove('active');
                showNotification('🔒 Düzenleme modu KAPALI', 'info');
            }
        }
        
        // Raporu kaydet (localStorage)
        function saveReport() {
            const html = document.documentElement.outerHTML;
            const timestamp = new Date().toISOString();
            localStorage.setItem('hse_report_saved', html);
            localStorage.setItem('hse_report_saved_time', timestamp);
            showNotification('💾 Rapor başarıyla kaydedildi!', 'success');
            console.log('Rapor kaydedildi:', timestamp);
        }
        
        // Yazdır / PDF kaydet
        function printReport() {
            // Düzenleme modunu kapat
            if (editMode) {
                toggleEditMode();
            }
            
            showNotification('🖨️ Yazdırma ekranı açılıyor...', 'info');
            setTimeout(() => {
                window.print();
            }, 500);
        }
        
        // HTML olarak indir
        function exportHTML() {
            const html = document.documentElement.outerHTML;
            const blob = new Blob([html], { type: 'text/html' });
            const url = URL.createObjectURL(blob);
            const a = document.createElement('a');
            a.href = url;
            a.download = 'hse_report_' + new Date().getTime() + '.html';
            document.body.appendChild(a);
            a.click();
            document.body.removeChild(a);
            URL.revokeObjectURL(url);
            showNotification('📥 HTML dosyası indiriliyor...', 'success');
        }
        
        // Orijinal haline döndür
        function resetReport() {
            if (confirm('⚠️ Tüm değişiklikler kaybolacak. Orijinal rapora dönmek istediğinizden emin misiniz?')) {
                location.reload();
                showNotification('🔄 Rapor sıfırlandı', 'info');
            }
        }
        
        // Bildirim göster
        function showNotification(message, type = 'info') {
            // Mevcut bildirimi kaldır
            const existing = document.querySelector('.notification');
            if (existing) {
                existing.remove();
            }
            
            // Yeni bildirim oluştur
            const notification = document.createElement('div');
            notification.className = 'notification notification-' + type;
            notification.textContent = message;
            notification.style.cssText = `
                position: fixed;
                top: 80px;
                right: 20px;
                background: ${type === 'success' ? '#27AE60' : type === 'error' ? '#C0392B' : '#2E6DA4'};
                color: white;
                padding: 15px 20px;
                border-radius: 5px;
                box-shadow: 0 4px 15px rgba(0,0,0,0.3);
                z-index: 10000;
                animation: slideIn 0.3s ease-out;
                font-weight: bold;
            `;
            
            document.body.appendChild(notification);
            
            // 3 saniye sonra kaldır
            setTimeout(() => {
                notification.style.animation = 'slideOut 0.3s ease-out';
                setTimeout(() => notification.remove(), 300);
            }, 3000);
        }
        
        // Animasyonlar
        const style = document.createElement('style');
        style.textContent = `
            @keyframes slideIn {
                from {
                    transform: translateX(400px);
                    opacity: 0;
                }
                to {
                    transform: translateX(0);
                    opacity: 1;
                }
            }
            @keyframes slideOut {
                from {
                    transform: translateX(0);
                    opacity: 1;
                }
                to {
                    transform: translateX(400px);
                    opacity: 0;
                }
            }
        `;
        document.head.appendChild(style);
        
        // Otomatik kaydetme
        let autoSaveTimeout;
        document.addEventListener('input', function(e) {
            if (e.target.hasAttribute('contenteditable')) {
                clearTimeout(autoSaveTimeout);
                autoSaveTimeout = setTimeout(() => {
                    const html = document.documentElement.outerHTML;
                    localStorage.setItem('hse_report_autosave', html);
                    localStorage.setItem('hse_report_autosave_time', new Date().toISOString());
                    console.log('📝 Otomatik kaydedildi:', new Date().toLocaleTimeString());
                }, 2000); // 2 saniye sonra otomatik kaydet
            }
        });
        
        // Sayfa yüklendiğinde toolbar'ı göster
        window.addEventListener('load', function() {
            document.getElementById('editToolbar').classList.add('active');
            
            // Kaydedilmiş rapor var mı kontrol et
            const savedTime = localStorage.getItem('hse_report_saved_time');
            if (savedTime) {
                console.log('💾 Son kayıt:', new Date(savedTime).toLocaleString('tr-TR'));
            }
            
            showNotification('📄 Rapor yüklendi - Düzenlemek için 🔓 butonuna tıklayın', 'info');
        });
        
        // Keyboard shortcuts
        document.addEventListener('keydown', function(e) {
            // Ctrl+P: Print
            if (e.ctrlKey && e.key === 'p') {
                e.preventDefault();
                printReport();
            }
            // Ctrl+S: Save
            if (e.ctrlKey && e.key === 's') {
                e.preventDefault();
                saveReport();
            }
            // Ctrl+E: Toggle edit mode
            if (e.ctrlKey && e.key === 'e') {
                e.preventDefault();
                toggleEditMode();
            }
            // Escape: Close nav
            if (e.key === 'Escape') {
                document.getElementById('navMenu').style.display = 'none';
            }
        });
        
        // PDF hint
        console.log('💡 KULLANIM İPUÇLARI:');
        console.log('📋 Ctrl+E: Düzenleme modunu aç/kapat');
        console.log('💾 Ctrl+S: Kaydet');
        console.log('🖨️ Ctrl+P: Yazdır / PDF kaydet');
        console.log('📥 HTML İndir: Raporu HTML dosyası olarak indir');
        console.log('🔄 Sıfırla: Tüm değişiklikleri geri al');
    </script>
</body>
</html>
