<!DOCTYPE html>
<html lang="tr">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>KÖK NEDEN ANALİZİ RAPORU</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        
        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            line-height: 1.6;
            color: #444;
            background: #f5f5f5;
            padding: 20px;
        }
        
        .container {
            max-width: 1200px;
            margin: 0 auto;
            background: white;
            box-shadow: 0 0 20px rgba(0,0,0,0.1);
        }
        
        .cover {
            background: linear-gradient(135deg, #1B3A5C 0%, #2E6DA4 100%);
            color: white;
            padding: 80px 40px;
            text-align: center;
        }
        
        .cover h1 {
            font-size: 2.5em;
            margin-bottom: 20px;
            text-transform: uppercase;
        }
        
        .cover .subtitle {
            font-size: 1.2em;
            font-style: italic;
            margin-bottom: 30px;
        }
        
        .confidential-banner {
            background: #C0392B;
            color: white;
            padding: 15px;
            margin: 30px 0;
            font-weight: bold;
            text-align: center;
            border-radius: 5px;
        }
        
        .info-grid {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
            gap: 15px;
            margin: 30px 0;
        }
        
        .info-item {
            background: #D6E4F0;
            padding: 15px;
            border-left: 4px solid #1B3A5C;
        }
        
        .info-label {
            font-weight: bold;
            color: #1B3A5C;
            font-size: 0.9em;
        }
        
        .info-value {
            margin-top: 5px;
            color: #444;
        }
        
        .incident-summary {
            background: #1B3A5C;
            color: white;
            padding: 20px;
            margin: 30px 0;
            border-radius: 5px;
        }
        
        .content {
            padding: 40px;
        }
        
        .section {
            margin: 40px 0;
            page-break-inside: avoid;
        }
        
        .section-header {
            background: #1B3A5C;
            color: white;
            padding: 15px 20px;
            margin: 30px 0 20px 0;
            font-size: 1.3em;
            font-weight: bold;
            text-transform: uppercase;
        }
        
        .subsection-header {
            color: #2E6DA4;
            font-size: 1.1em;
            font-weight: bold;
            margin: 25px 0 15px 0;
            padding-bottom: 5px;
            border-bottom: 2px solid #2E6DA4;
        }
        
        .paragraph {
            margin: 15px 0;
            text-align: justify;
            line-height: 1.8;
        }
        
        .colored-box {
            margin: 20px 0;
            border-radius: 5px;
            overflow: hidden;
        }
        
        .box-header {
            padding: 15px;
            font-weight: bold;
            color: white;
        }
        
        .box-content {
            background: #F5F5F5;
            padding: 20px;
            white-space: pre-wrap;
        }
        
        .box-red .box-header { background: #C0392B; }
        .box-orange .box-header { background: #E67E22; }
        .box-green .box-header { background: #27AE60; }
        .box-blue .box-header { background: #2E6DA4; }
        
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
            box-shadow: 0 2px 5px rgba(0,0,0,0.1);
        }
        
        th {
            background: #1B3A5C;
            color: white;
            padding: 12px;
            text-align: left;
            font-weight: bold;
        }
        
        td {
            padding: 12px;
            border-bottom: 1px solid #ddd;
        }
        
        tr:nth-child(even) {
            background: #F5F5F5;
        }
        
        tr:hover {
            background: #E8F4F8;
        }
        
        .timeline {
            margin: 20px 0;
        }
        
        .timeline-item {
            display: flex;
            margin: 15px 0;
            padding: 15px;
            background: white;
            border-left: 4px solid #2E6DA4;
            box-shadow: 0 2px 5px rgba(0,0,0,0.1);
        }
        
        .timeline-time {
            font-weight: bold;
            color: #2E6DA4;
            min-width: 80px;
            font-size: 1.1em;
        }
        
        .timeline-event {
            flex: 1;
            margin-left: 20px;
        }
        
        .why-chain {
            margin: 20px 0;
        }
        
        .why-item {
            margin: 15px 0;
            padding: 15px;
            border-left: 4px solid #E67E22;
            background: #FFF8F0;
        }
        
        .why-number {
            font-weight: bold;
            color: #E67E22;
            font-size: 1.1em;
        }
        
        .why-question {
            font-weight: bold;
            margin: 5px 0;
            color: #444;
        }
        
        .why-answer {
            margin: 5px 0;
            padding-left: 20px;
        }
        
        .why-code {
            display: inline-block;
            background: #E67E22;
            color: white;
            padding: 3px 10px;
            border-radius: 3px;
            font-size: 0.85em;
            margin-top: 5px;
        }
        
        .root-cause-box {
            margin: 30px 0;
            border-radius: 5px;
            overflow: hidden;
            box-shadow: 0 4px 10px rgba(0,0,0,0.15);
        }
        
        .root-cause-header {
            padding: 20px;
            color: white;
            font-size: 1.2em;
            font-weight: bold;
        }
        
        .root-cause-content {
            background: white;
            padding: 25px;
        }
        
        .root-cause-1 .root-cause-header { background: #C0392B; }
        .root-cause-2 .root-cause-header { background: #E67E22; }
        .root-cause-3 .root-cause-header { background: #27AE60; }
        .root-cause-4 .root-cause-header { background: #2E6DA4; }
        
        ul.bullet-list {
            margin: 15px 0;
            padding-left: 30px;
        }
        
        ul.bullet-list li {
            margin: 8px 0;
            line-height: 1.6;
        }
        
        .priority-urgent {
            background: #C0392B;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-high {
            background: #E67E22;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-medium {
            background: #27AE60;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .priority-low {
            background: #2E6DA4;
            color: white;
            padding: 5px 10px;
            border-radius: 3px;
            font-weight: bold;
            font-size: 0.85em;
        }
        
        .impact-high { color: #C0392B; font-weight: bold; }
        .impact-medium { color: #E67E22; font-weight: bold; }
        .impact-low { color: #27AE60; font-weight: bold; }
        
        .signature-section {
            margin: 40px 0;
        }
        
        .signature-table td {
            padding: 30px 15px;
        }
        
        .signature-line {
            border-top: 2px solid #444;
            margin-top: 60px;
            padding-top: 10px;
            text-align: center;
        }
        
        .comparison-table td:first-child {
            background: #D6E4F0 !important;
            color: #1B3A5C;
            font-weight: bold;
        }
        
        .comparison-table .current {
            background: #FFE6E6 !important;
            color: #C0392B;
        }
        
        .comparison-table .target {
            background: #E8F8F0 !important;
            color: #27AE60;
            font-weight: bold;
        }
        
        /* Navigasyon Menüsü */
        .nav-menu {
            position: fixed;
            top: 20px;
            right: 20px;
            background: white;
            padding: 15px;
            border-radius: 8px;
            box-shadow: 0 4px 15px rgba(0,0,0,0.2);
            z-index: 1000;
            max-width: 250px;
        }
        
        .nav-menu h3 {
            margin: 0 0 10px 0;
            font-size: 1em;
            color: #1B3A5C;
            border-bottom: 2px solid #1B3A5C;
            padding-bottom: 5px;
        }
        
        .nav-menu ul {
            list-style: none;
            padding: 0;
            margin: 0;
        }
        
        .nav-menu li {
            margin: 8px 0;
        }
        
        .nav-menu a {
            color: #2E6DA4;
            text-decoration: none;
            font-size: 0.9em;
            display: block;
            padding: 5px;
            border-radius: 3px;
            transition: all 0.2s;
        }
        
        .nav-menu a:hover {
            background: #D6E4F0;
            padding-left: 10px;
        }
        
        .nav-toggle {
            position: fixed;
            top: 20px;
            right: 20px;
            background: #1B3A5C;
            color: white;
            border: none;
            padding: 12px 20px;
            border-radius: 5px;
            cursor: pointer;
            font-size: 0.9em;
            z-index: 999;
            box-shadow: 0 2px 10px rgba(0,0,0,0.2);
        }
        
        .nav-toggle:hover {
            background: #2E6DA4;
        }
        
        /* Düzenleme Toolbar */
        .edit-toolbar {
            position: fixed;
            bottom: 20px;
            left: 50%;
            transform: translateX(-50%);
            background: white;
            padding: 15px;
            border-radius: 8px;
            box-shadow: 0 4px 15px rgba(0,0,0,0.2);
            z-index: 1000;
            display: none;
        }
        
        .edit-toolbar.active {
            display: flex;
            gap: 10px;
            align-items: center;
        }
        
        .toolbar-btn {
            padding: 8px 15px;
            border: none;
            border-radius: 5px;
            cursor: pointer;
            font-size: 0.9em;
            transition: all 0.2s;
        }
        
        .toolbar-btn:hover {
            transform: translateY(-2px);
            box-shadow: 0 2px 5px rgba(0,0,0,0.2);
        }
        
        .btn-save {
            background: #27AE60;
            color: white;
        }
        
        .btn-print {
            background: #2E6DA4;
            color: white;
        }
        
        .btn-export {
            background: #E67E22;
            color: white;
        }
        
        .btn-reset {
            background: #C0392B;
            color: white;
        }
        
        .btn-edit-mode {
            background: #9B59B6;
            color: white;
        }
        
        /* Sayfa Numaraları (Yazdırma için) */
        @page {
            margin: 2cm;
            @bottom-right {
                content: "Sayfa " counter(page) " / " counter(pages);
                font-size: 10pt;
                color: #666;
            }
            @bottom-left {
                content: "HSE Kök Neden Analizi - INC-20260225-184923";
                font-size: 10pt;
                color: #666;
            }
        }
        
        /* Yazdırma Ayarları */
        @media print {
            body {
                background: white;
                padding: 0;
            }
            
            .container {
                box-shadow: none;
                max-width: none;
            }
            
            .section {
                page-break-inside: avoid;
            }
            
            .section-header {
                page-break-after: avoid;
            }
            
            .root-cause-box {
                page-break-inside: avoid;
            }
            
            .nav-menu, .nav-toggle, .edit-toolbar {
                display: none !important;
            }
            
            /* Sayfa numaraları için footer */
            .page-footer {
                position: fixed;
                bottom: 0;
                left: 0;
                right: 0;
                text-align: center;
                font-size: 10pt;
                color: #666;
                padding: 10px;
                border-top: 1px solid #ddd;
            }
            
            /* Bölüm başlarında sayfa ayırıcı */
            .section-header {
                page-break-before: always;
            }
            
            .cover {
                page-break-after: always;
            }
        }
        
        /* Düzenlenebilir alanlar için */
        [contenteditable="true"] {
            outline: none;
            transition: background 0.2s;
            position: relative;
        }
        
        [contenteditable="true"]:hover {
            background: #FFFACD;
        }
        
        [contenteditable="true"]:focus {
            background: #FFFFE0;
            border: 1px dashed #E67E22;
            padding: 5px;
        }
        
        [contenteditable="true"]:hover::after {
            content: "✏️ Düzenlemek için tıklayın";
            position: absolute;
            top: -25px;
            left: 0;
            background: #E67E22;
            color: white;
            padding: 3px 8px;
            border-radius: 3px;
            font-size: 0.75em;
            white-space: nowrap;
            z-index: 100;
        }
        
        .edit-hint {
            color: #999;
            font-size: 0.85em;
            font-style: italic;
            margin-top: 5px;
        }
        
        /* Scroll-to-top button */
        .scroll-top {
            position: fixed;
            bottom: 80px;
            right: 20px;
            background: #1B3A5C;
            color: white;
            border: none;
            width: 50px;
            height: 50px;
            border-radius: 50%;
            cursor: pointer;
            font-size: 1.5em;
            display: none;
            box-shadow: 0 2px 10px rgba(0,0,0,0.2);
            z-index: 998;
        }
        
        .scroll-top:hover {
            background: #2E6DA4;
        }
        
        .scroll-top.visible {
            display: block;
        }
        
        /* Highlight effect for navigation */
        .section.highlighted {
            animation: highlight 1s ease-in-out;
        }
        
        @keyframes highlight {
            0% { background: transparent; }
            50% { background: #FFFACD; }
            100% { background: transparent; }
        }
    </style>
</head>
<body>
    <!-- Navigasyon Toggle Butonu -->
    <button class="nav-toggle" onclick="toggleNav()">📋 İçindekiler</button>
    
    <!-- Navigasyon Menüsü -->
    <div class="nav-menu" id="navMenu" style="display: none;">
        <h3>İÇİNDEKİLER</h3>
        <ul>
            <li><a href="#cover" onclick="scrollToSection('cover')">🏠 Kapak Sayfası</a></li>
            <li><a href="#executive-summary" onclick="scrollToSection('executive-summary')">📊 Yönetici Özeti</a></li>
            <li><a href="#incident-details" onclick="scrollToSection('incident-details')">📝 Olay Bilgileri</a></li>
            <li><a href="#analysis-method" onclick="scrollToSection('analysis-method')">🔬 Analiz Yöntemi</a></li>
            <li><a href="#branches" onclick="scrollToSection('branches')">🌳 5-Why Dalları</a></li>
            <li><a href="#root-causes" onclick="scrollToSection('root-causes')">🎯 Kök Nedenler</a></li>
            <li><a href="#contributing-factors" onclick="scrollToSection('contributing-factors')">⚠️ Katkıda Bulunan Faktörler</a></li>
            <li><a href="#corrective-actions" onclick="scrollToSection('corrective-actions')">✅ Düzeltici Faaliyetler</a></li>
            <li><a href="#lessons-learned" onclick="scrollToSection('lessons-learned')">💡 Çıkarılan Dersler</a></li>
            <li><a href="#conclusion" onclick="scrollToSection('conclusion')">🏁 Sonuç</a></li>
            <li><a href="#signatures" onclick="scrollToSection('signatures')">✍️ İmzalar</a></li>
        </ul>
    </div>
    
    <!-- Düzenleme Toolbar -->
    <div class="edit-toolbar" id="editToolbar">
        <button class="toolbar-btn btn-edit-mode" onclick="toggleEditMode()">
            <span id="editModeText">🔒 Düzenleme Modu: KAPALI</span>
        </button>
        <button class="toolbar-btn btn-save" onclick="saveReport()" title="Değişiklikleri Kaydet">
            💾 Kaydet
        </button>
        <button class="toolbar-btn btn-print" onclick="printReport()" title="Yazdır / PDF Kaydet">
            🖨️ Yazdır
        </button>
        <button class="toolbar-btn btn-export" onclick="exportHTML()" title="HTML Olarak İndir">
            📥 HTML İndir
        </button>
        <button class="toolbar-btn btn-reset" onclick="resetReport()" title="Orijinal Haline Döndür">
            🔄 Sıfırla
        </button>
    </div>
    
    <!-- Scroll to Top Button -->
    <button class="scroll-top" id="scrollTopBtn" onclick="scrollToTop()">↑</button>
    
    <div class="container">
        <!-- KAPAK SAYFASI -->
        <div class="cover" id="cover">
            <h1 contenteditable="true">KÖK NEDEN ANALİZİ RAPORU</h1>
            <div class="subtitle" contenteditable="true">HSG245 Metodolojisi ile Hazırlanmıştır</div>
            
            <div class="confidential-banner" contenteditable="true">
                GİZLİ - SADECE YETKİLİ PERSONELİN ERİŞİMİNE AÇIKTIR
            </div>
            
            <div class="info-grid">
                <div class="info-item">
                    <div class="info-label">Referans No</div>
                    <div class="info-value" contenteditable="true">INC-20260225-184923</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Tarih</div>
                    <div class="info-value" contenteditable="true">20 Şubat 2026</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Lokasyon</div>
                    <div class="info-value" contenteditable="true">Üretim Tesisi - Ana Elektrik Panosu (MDB-02)</div>
                </div>
                <div class="info-item">
                    <div class="info-label">Olay Tipi</div>
                    <div class="info-value" contenteditable="true">Majör Yaralanma - Elektrik Çarpması</div>
                </div>
            </div>
            
            <div class="incident-summary">
                <h3>OLAY ÖZETİ</h3>
                <p contenteditable="true">20 Şubat 2026 tarihinde saat 15:20'de üretim tesisindeki ana elektrik panosunda (MDB-02) gerçekleştirilen bakım çalışması sırasında, enerji izolasyonu (LOTO) uygulanmadan enerjili sistem üzerinde müdahale edilmesi sonucu bakım teknisyeni 380V yüksek gerilim elektrik çarpmasına maruz kalmıştır. Olay kalp durması, 2. derece yanıklar ve yoğun bakım gerektiren yaşamsal tehlike oluşturmuştur.</p>
            </div>
        </div>
        
        <!-- İÇERİK -->
        <div class="content">

        <div class="section" id="executive-summary">
            <div class="section-header">1. YÖNETİCİ ÖZETİ</div>
            
            <div class="subsection-header">1.1 Olay Özeti</div>
<div class="paragraph" contenteditable="true">Üretim tesisinde ana elektrik panosu (MDB-02) üzerinde rutin bakım çalışması yapan teknisyen, enerji izolasyonu prosedürü (LOTO - Lockout/Tagout) uygulanmadan enerjili sistem üzerinde müdahale ederken 380 volt yüksek gerilim elektrik çarpmasına maruz kalmıştır. Elektrik akımının vücuttan geçmesi sonucu kalp durması meydana gelmiş, acil müdahale ekipleri tarafından canlandırma işlemi uygulanmış ve yaralı yoğun bakım ünitesine kaldırılmıştır. Olay RIDDOR kapsamında bildirilmiş ve yüksek seviye kök neden analizi başlatılmıştır.</div>
<div class="paragraph" contenteditable="true">Üretim Tesisi - Ana Elektrik Panosu (MDB-02), Bakım Alanı</div>
<div class="paragraph" contenteditable="true">1 bakım teknisyeni (majör yaralanma - kalp durması, 2. derece yanıklar, yoğun bakım), bakım ekibi üyeleri (psikolojik etki), üretim personeli (operasyonel kesinti)</div>
<div class="paragraph" contenteditable="true">Olay anında çevredeki çalışanlar acil durum prosedürünü devreye almış, 112 acil servis ekipleri derhal çağrılmış ve olay yerine 8 dakika içinde ulaşmıştır. Paramedik ekip tarafından kalp masajı ve defibrilasyon uygulanarak kalp ritmi geri kazandırılmış, yaralı entübe edilerek yoğun bakım ünitesine nakledilmiştir. Elektrik panosu acil olarak devre dışı bırakılmış, olay alanı güvenlik şeridi ile izole edilmiş ve tüm elektrikli ekipman bakım çalışmaları durdurulmuştur. HSE yöneticisi ve üst yönetim anında bilgilendirilmiş, olay yeri korunarak delil toplama süreci başlatılmıştır.</div>

            <div class="subsection-header">1.2 Temel Bulgular</div>
            <ul class="bullet-list">
<li contenteditable="true">Enerji izolasyonu (LOTO) prosedürü uygulanmadan 380V enerjili elektrik panosu üzerinde bakım çalışması yapılmıştır</li>
<li contenteditable="true">LOTO prosedürünün atlanması, elektrik bakım ekibinde zaman içinde normalleşmiş ve yönetim tarafından tolere edilmiş sistematik bir sapma haline gelmiştir</li>
<li contenteditable="true">İş izin sistemi, enerji izolasyonunun bağımsız fiziksel doğrulamasını zorunlu kılan kritik kontrol basamağını içermemektedir</li>
<li contenteditable="true">LOTO sistemi sadece kağıt üzerinde yazılı prosedür olarak kalmış, kilitleme ekipmanları tahsisi ve iş izin entegrasyonu sağlanmamıştır</li>

            </ul>
            
            <div class="subsection-header">1.3 Acil Eylemler</div>
            <table>
                <thead>
                    <tr>
                        <th>Acil Eylem</th>
                        <th>Sorumlu</th>
                        <th>Durum</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td contenteditable="true">Tüm elektrik panolarında LOTO prosedürü zorunlu hale getirildi, enerji izolasyonu olmadan çalışma yasaklandı</td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Tüm elektrik bakım personeline acil LOTO eğitimi verildi ve yetkinlik testleri uygulandı</td>
                        <td contenteditable="true">İK Müdürü</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">LOTO kilitleme ekipmanları temin edildi ve tüm elektrik teknisyenlerine kişisel kilit setleri dağıtıldı</td>
                        <td contenteditable="true">Bakım Müdürü</td>
                        <td contenteditable="true">Tamamlandı</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">İş izin sistemi revize edilerek enerji izolasyonu fiziksel doğrulama basamağı eklendi</td>
                        <td contenteditable="true">Teknik Direktör</td>
                        <td contenteditable="true">Devam ediyor</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="incident-details">
            <div class="section-header">2. OLAY BİLGİLERİ</div>
            
            <div class="subsection-header">2.1 Detaylı Bilgi Tablosu</div>
            <table>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Olay Referans No</td>
                    <td contenteditable="true">INC-20260225-184923</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Tarih</td>
                    <td contenteditable="true">20 Şubat 2026</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Saat</td>
                    <td contenteditable="true">15:20</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Lokasyon</td>
                    <td contenteditable="true">Üretim Tesisi - Ana Elektrik Panosu (MDB-02)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Bölüm/Hat</td>
                    <td contenteditable="true">Bakım Departmanı - Elektrik Bakım Ekibi</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Operatör/Çalışan</td>
                    <td contenteditable="true">Bakım Teknisyeni (İsim gizlilik nedeniyle belirtilmemiştir)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Vardiya</td>
                    <td contenteditable="true">Gündüz Vardiyası (08:00-16:00)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Ekipman</td>
                    <td contenteditable="true">Ana Elektrik Dağıtım Panosu MDB-02 (380V, 3 Faz)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Malzeme/Madde</td>
                    <td contenteditable="true">Yüksek Gerilim Elektrik Enerjisi (380 Volt AC)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Hava Koşulları</td>
                    <td contenteditable="true">Kapalı alan - İç mekan, hava koşulları etkisiz</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Aydınlatma</td>
                    <td contenteditable="true">Yeterli - Tesis standart aydınlatma (500 lux)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Kişisel Koruyucu Ekipman</td>
                    <td contenteditable="true">Standart iş tulumu, güvenlik ayakkabısı (Elektrik izolasyonlu eldiven ve yüz siperi KULLANILMAMIŞ)</td>
                </tr>

            </table>
            
            <div class="subsection-header">2.2 Olay Detayları</div>
            <table>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Olay Tipi</td>
                    <td contenteditable="true">İş Kazası - Elektrik Çarpması (Majör Yaralanma)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Yaralanma/Hasar Durumu</td>
                    <td contenteditable="true">Kalp durması, 2. derece elektrik yanıkları (el ve göğüs bölgesi), bilinç kaybı, solunum durması</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Etkilenen Kişi Sayısı</td>
                    <td contenteditable="true">1 kişi (doğrudan), 4 kişi (tanık/psikolojik etki)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Hasar Seviyesi</td>
                    <td contenteditable="true">Seviye 1 - Ölümcül veya Majör Yaralanma (RIDDOR Kapsamı)</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">RIDDOR Kapsamında mı</td>
                    <td contenteditable="true">EVET - 25 Şubat 2026 tarihinde HSE'ye bildirilmiştir</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">İlk Tanık</td>
                    <td contenteditable="true">Vardiya Amiri ve 2 bakım teknisyeni</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Acil Servis Çağrıldı mı</td>
                    <td contenteditable="true">EVET - 112 Acil Servis, olay yerine 8 dakikada ulaştı</td>
                </tr>

                <tr>
                    <td style="background: #D6E4F0; font-weight: bold; color: #1B3A5C;">Yatış/Taburculuk</td>
                    <td contenteditable="true">Yoğun Bakım Ünitesine yatış - Tedavi devam ediyor (rapor tarihi itibariyle)</td>
                </tr>

            </table>
            
            <div class="subsection-header">2.3 Kronolojik Olay Akışı</div>
            <div class="timeline">

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">14:45</div>
                    <div class="timeline-event" contenteditable="true">Bakım teknisyeni, MDB-02 panosunda rutin bakım iş emrini aldı ve çalışma alanına geldi. İş izni kağıt üzerinde onaylandı ancak LOTO fiziksel doğrulaması yapılmadı.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:00</div>
                    <div class="timeline-event" contenteditable="true">Teknisyen, pano kapağını açarak enerjili sistem üzerinde görsel kontrol yaptı. Enerji izolasyonu (LOTO) prosedürünü uygulamadan doğrudan müdahaleye karar verdi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:15</div>
                    <div class="timeline-event" contenteditable="true">Teknisyen, izolasyonlu eldiven ve yüz siperi kullanmadan tornavida ile pano içindeki bağlantı noktalarına müdahale etmeye başladı.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:20</div>
                    <div class="timeline-event" contenteditable="true">OLAY ANI: Teknisyen metal tornavida ile 380V enerjili bara temas etti, yüksek gerilim elektrik çarpması meydana geldi. Teknisyen yere düştü, kalp durması ve bilinç kaybı gerçekleşti.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:21</div>
                    <div class="timeline-event" contenteditable="true">Yakındaki iki bakım teknisyeni olayı fark etti, acil durum düğmesine basarak elektrik panosunu devre dışı bıraktı ve 112'yi aradı. Vardiya amiri olay yerine koştu.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:23</div>
                    <div class="timeline-event" contenteditable="true">Vardiya amiri ve eğitimli personel tarafından kalp masajına (CPR) başlandı. HSE yöneticisi ve tesis müdürü bilgilendirildi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:28</div>
                    <div class="timeline-event" contenteditable="true">112 Acil Servis ekibi olay yerine ulaştı. Paramedikler defibrilasyon uyguladı, kalp ritmi geri kazandırıldı. Yaralı entübe edildi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">15:45</div>
                    <div class="timeline-event" contenteditable="true">Yaralı ambulans ile hastaneye nakledildi ve yoğun bakım ünitesine alındı. Olay alanı güvenlik şeridi ile izole edildi.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">16:00</div>
                    <div class="timeline-event" contenteditable="true">Tüm elektrik bakım çalışmaları durduruldu. HSE ekibi olay yeri incelemesine başladı, fotoğraf ve delil toplama süreci başlatıldı.</div>
                </div>

                <div class="timeline-item">
                    <div class="timeline-time" contenteditable="true">16:30</div>
                    <div class="timeline-event" contenteditable="true">Üst yönetim acil toplantı yaptı. RIDDOR bildirimi hazırlandı ve HSE'ye iletildi. Yüksek seviye kök neden analizi ekibi oluşturuldu.</div>
                </div>

            </div>
        </div>

        <div class="section" id="analysis-method">
            <div class="section-header">3. ANALİZ YÖNTEMİ - 5 WHY</div>
            
            <div class="subsection-header">3.1 5-Why Tekniği</div>
            <div class="paragraph" contenteditable="true">5-Why (5 Neden) tekniği, Toyota Üretim Sistemi'nden kaynaklanan ve HSG245 metodolojisinin temel analiz aracı olan bir kök neden bulma yöntemidir. Teknik, bir olayın yüzeysel nedeninden başlayarak art arda 'Neden?' sorusu sorarak daha derin nedenlere inmeyi ve nihayetinde organizasyonel kök nedene ulaşmayı amaçlar. Genellikle beş seviye sorgulama yeterli olmakla birlikte, karmaşık olaylarda daha fazla veya daha az seviye gerekebilir. Önemli olan, her 'Neden?' sorusunun bir önceki yanıtın mantıksal sonucu olması ve kanıtlarla desteklenmesidir.

Bu elektrik çarpması olayında 5-Why tekniği, her üç analiz dalında sistematik olarak uygulanmıştır. Örneğin, birinci dalda: 'Neden elektrik çarpması oldu?' sorusundan başlanarak (enerjili sistemde çalışma), 'Neden LOTO uygulanmadı?' (prosedür atlandı), 'Neden gözetim doğrulamadı?' (denetim mekanizması yok), 'Neden sapma düzeltilmedi?' (yönetim tolere etti) sorularıyla ilerlenmiş ve 'Sapmaların normalleşmesi' kök nedenine ulaşılmıştır. Her yanıt, bir sonraki sorunun temelini oluşturmuş ve zincir organizasyonel faktörlere doğru ilerlemiştir. Bu süreçte, her seviyedeki yanıt olay raporları, tanık ifadeleri, prosedür incelemeleri ve geçmiş kayıtlarla doğrulanmıştır. 5-Why tekniği sayesinde, olay yalnızca teknisyenin hatası olarak değil, organizasyonun güvenlik yönetim sistemindeki sistemik zayıflıkların bir sonucu olarak anlaşılmıştır.</div>
            
            <div class="subsection-header">3.2 Kod Sistemi</div>
            <table>
                <thead>
                    <tr>
                        <th>Kod</th>
                        <th>Kategori</th>
                        <th>Açıklama</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">A</td>
                        <td contenteditable="true">Davranışsal Faktör</td>
                        <td contenteditable="true">Bireysel kural/prosedür ihlali, gerekli KKD kullanılmaması, risk algısı eksikliği, dikkat dağınıklığı, yorgunluk, acele etme gibi çalışanların doğrudan davranışlarından kaynaklanan faktörler. Bu kategori, bireyin bilinçli veya bilinçsiz olarak güvenli çalışma uygulamalarından sapmasını içerir.</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">B</td>
                        <td contenteditable="true">Koşulsal Faktör</td>
                        <td contenteditable="true">Elektrik enerjisi, mekanik enerji, kimyasal maddeler, yüksekte çalışma, hareketli ekipman gibi çalışma ortamındaki fiziksel tehlike kaynaklarını ve koşulları tanımlar. Bu faktörler, olayın meydana geldiği anki çevresel ve fiziksel durumları ifade eder.</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">C</td>
                        <td contenteditable="true">İş/Görev Faktörü</td>
                        <td contenteditable="true">Ekipman arızası, bakım eksikliği, tasarım hatası, ergonomik uygunsuzluk, iş yükü, zaman baskısı, görev karmaşıklığı gibi işin kendisinden ve kullanılan araç/gereçlerden kaynaklanan faktörler. Bu kategori, görevin yapısı ve gereksinimleriyle ilgili sorunları kapsar.</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">D</td>
                        <td contenteditable="true">Organizasyonel Faktör</td>
                        <td contenteditable="true">Yönetim kararları, prosedür eksiklikleri, eğitim yetersizliği, iletişim bozuklukları, gözetim eksikliği, güvenlik kültürü zayıflığı, kaynak yetersizliği, politika boşlukları gibi organizasyonun sistemik yapısından kaynaklanan faktörler. Bu kategori, kök nedenlerin çoğunlukla bulunduğu seviyedir ve sürdürülebilir iyileştirmeler için kritik öneme sahiptir.</td>
                    </tr>

                </tbody>
            </table>
            
            <div class="subsection-header">3.3 Analiz Ekibi</div>
            <table>
                <thead>
                    <tr>
                        <th>İsim</th>
                        <th>Rol</th>
                        <th>Tarih</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td contenteditable="true">Kıdemli HSE Yöneticisi</td>
                        <td contenteditable="true">Baş Araştırmacı / Ekip Lideri</td>
                        <td contenteditable="true">21 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Elektrik Güvenliği Uzmanı</td>
                        <td contenteditable="true">Teknik Uzman / LOTO Specialist</td>
                        <td contenteditable="true">21 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Bakım Müdürü</td>
                        <td contenteditable="true">Departman Temsilcisi</td>
                        <td contenteditable="true">21 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Üretim Müdürü</td>
                        <td contenteditable="true">Operasyonel Temsilci</td>
                        <td contenteditable="true">21 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">İş Sağlığı Hekimi</td>
                        <td contenteditable="true">Tıbbi Değerlendirme Uzmanı</td>
                        <td contenteditable="true">22 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">İnsan Kaynakları Temsilcisi</td>
                        <td contenteditable="true">İK ve Eğitim Koordinatörü</td>
                        <td contenteditable="true">22 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Bağımsız Güvenlik Danışmanı</td>
                        <td contenteditable="true">Dış Denetim ve Doğrulama</td>
                        <td contenteditable="true">23 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Çalışan Temsilcisi</td>
                        <td contenteditable="true">İşçi Sendikası Temsilcisi</td>
                        <td contenteditable="true">23 Şubat 2026</td>
                    </tr>

                    <tr>
                        <td contenteditable="true">Hukuk/Uyumluluk Sorumlusu</td>
                        <td contenteditable="true">Yasal Uyumluluk Değerlendirmesi</td>
                        <td contenteditable="true">24 Şubat 2026</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="branches">

            <div class="subsection">
            <div class="section-header">4. KRİTİK FAKTÖR 1 - ENERJİLİ SİSTEMDE ÇALIŞMA KOŞULU</div>
            
            <div class="subsection-header">4.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Ana elektrik dağıtım panosu MDB-02, üretim tesisinin kritik elektrik altyapısını besleyen 380 volt, 3 fazlı yüksek gerilim sistemidir. Bakım teknisyeni, 20 Şubat 2026 tarihinde saat 15:20'de bu pano üzerinde rutin bakım çalışması yaparken, sistemin enerjili (elektrik akımının kesilmediği) durumda olduğu bir ortamda müdahale etmiştir. Enerji izolasyonu prosedürü (LOTO - Lockout/Tagout) uygulanmadan, elektrik beslemesi kesilmeden ve kilitleme/etiketleme adımları tamamlanmadan doğrudan enerjili bara ve bağlantı noktalarına temas edilmiştir. Bu koşul, elektrik çarpması için doğrudan ve kaçınılmaz bir tehlike oluşturmuştur.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Ana elektrik panosunda (MDB-02) 380V enerjili sistem üzerinde çalışma yapılması sırasında elektrik enerjisine maruz kalma</div>
            
            <div class="subsection-header">4.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Neden bakım teknisyeni ana elektrik panosunda (MDB-02) elektrik enerjisine maruz kaldı?</div>
                    <div class="why-answer" contenteditable="true">→ Pano enerjili durumdayken bakım çalışması yapıldı; enerji izolasyonu (LOTO) uygulanmadan enerjili sistem üzerinde müdahale gerçekleştirildi. Teknisyen, elektrik beslemesini kesmeden, şalter ve devre kesicileri kilitleme/etiketleme prosedürünü uygulamadan doğrudan pano içindeki bara ve bağlantı noktalarına metal alet ile temas etti.</div>
                    <span class="why-code">B - Koşulsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">Neden MDB-02 panosunda enerji izolasyonu (LOTO) uygulanmadan çalışma başlatıldı?</div>
                    <div class="why-answer" contenteditable="true">→ Enerjili çalışma için gerekli iş izin süreci işletilmedi; pano üzerinde çalışma öncesi enerji kesme, kilitleme ve etiketleme prosedürü uygulanmadı veya atlandı. İş emri kağıt üzerinde onaylanmış olmasına rağmen, LOTO adımlarının fiilen tamamlandığının sahada doğrulanması yapılmadı. Teknisyen, prosedürü bilmesine rağmen zaman kazanmak ve işi hızlı bitirmek amacıyla bu kritik güvenlik adımını atladı.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">Neden enerji izolasyon prosedürü (LOTO) atlandı veya uygulanmadı?</div>
                    <div class="why-answer" contenteditable="true">→ Sahada gözetim yapan sorumlu, çalışma öncesi LOTO uygulamasını doğrulamadı; enerjili pano üzerinde izolasyonsuz müdahalenin daha önce de yapıldığı ve bu sapmanın düzeltilmediği anlaşıldı. Vardiya amiri ve bakım sorumlusu, iş izni verirken LOTO adımlarının fiziksel olarak tamamlandığını yerinde kontrol etme sorumluluğunu yerine getirmedi. Geçmiş kayıtlar incelendiğinde, benzer sapmaların daha önce de meydana geldiği ancak hiçbir düzeltici aksiyonun alınmadığı tespit edildi.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">Neden enerjili pano üzerinde izolasyonsuz çalışma sapması daha önce tespit edilip düzeltilmedi?</div>
                    <div class="why-answer" contenteditable="true">→ Elektrik bakım ekibinde, enerjili sistemlerde LOTO'suz çalışma pratiği zaman içinde kanıksanmış; bu sapma yönetim tarafından fark edilmesine rağmen tolere edilmiş ve düzeltici aksiyon alınmamıştı. Üretim baskısı ve zaman kısıtlamaları nedeniyle, LOTO prosedürünün 'zaman kaybettirici' olduğu algısı oluşmuş ve yönetim bu sapmayı görmezden gelmiştir. Güvenlik denetimleri sırasında bu sapma raporlanmış ancak 'üretim aksamaması' gerekçesiyle önceliklendirilmemiş ve normalleşmesine izin verilmiştir.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 5</div>
                    <div class="why-question" contenteditable="true">Neden yönetim, LOTO prosedürü sapmasını tespit etmesine rağmen tolere etti ve düzeltici aksiyon almadı?</div>
                    <div class="why-answer" contenteditable="true">→ Organizasyonda üretim hedeflerinin güvenlik prosedürlerinden daha öncelikli olduğu bir kültür yerleşmiş; güvenlik sapmaları 'kabul edilebilir risk' olarak değerlendirilmiş ve sistematik olarak normalleştirilmiştir. Üst yönetim, güvenlik performansını üretim verimliliği kadar kritik bir KPI olarak görmemiş, güvenlik ihlallerine yönelik disiplin mekanizmaları işletilmemiş ve güvenli çalışma davranışları ödüllendirilmemiştir. Sonuç olarak, LOTO'suz çalışma 'herkesin yaptığı normal bir şey' haline gelmiş ve bu sapma kurumsallaşmıştır.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">4.3 Kök Neden</div>
            <div class="colored-box box-red">
                <div class="box-header" contenteditable="true">KÖK NEDEN 1: Sapmaların Normalleşmesi ve Güvenlik Kültürü Zayıflığı</div>
                <div class="box-content" contenteditable="true">[D1.5 / Organizasyonel - Güvenlik Kültürü]

Ana elektrik panosu (MDB-02) üzerinde enerji izolasyonu (LOTO) yapılmadan enerjili çalışma yapılması, elektrik bakım ekibinde tekrarlayan bir uygulama haline gelmiş ve bu güvensiz sapma zamanla normal kabul edilerek kanıksanmıştır. Yönetim ve gözetim mekanizmaları bu sapmayı tespit etmesine rağmen müdahale etmemiş, dolayısıyla prosedür ihlali kurumsallaşmıştır. Organizasyonda üretim hedeflerinin güvenlik prosedürlerinden öncelikli olduğu bir kültür yerleşmiş, güvenlik sapmaları 'kabul edilebilir risk' olarak değerlendirilmiş ve LOTO'suz çalışma 'herkesin yaptığı normal bir şey' haline gelmiştir. Bu durum, Diane Vaughan'ın 'sapmaların normalleşmesi' (normalization of deviance) teorisinin klasik bir örneğidir ve organizasyonun güvenlik yönetim sistemindeki en kritik kök nedendir.</div>
            </div>

            <div class="subsection-header">4.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">Üst yönetimin güvenlik performansını üretim verimliliği kadar kritik bir KPI olarak görmemesi ve güvenlik hedeflerini ikincil öncelik olarak ele alması</li>
<li contenteditable="true">Güvenlik denetimlerinde tespit edilen sapmaların 'üretim aksamaması' gerekçesiyle tolere edilmesi ve düzeltici aksiyonların ertelenmesi veya hiç alınmaması</li>
<li contenteditable="true">Güvenlik prosedürü ihlallerine yönelik etkili disiplin mekanizmalarının bulunmaması ve güvenli çalışma davranışlarının ödüllendirilmemesi</li>
<li contenteditable="true">Çalışanların güvenlik endişelerini ifade edebilecekleri ve iş durdurma yetkisini kullanabilecekleri bir güvenlik kültürünün oluşturulmaması</li>

            </ul>

            </div>

            <div class="subsection">
            <div class="section-header">5. KRİTİK FAKTÖR 2 - KORUYUCU YÖNTEMLERİN KULLANILMAMASI</div>
            
            <div class="subsection-header">5.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Elektrik panosu bakımı gibi yüksek riskli çalışmalarda, elektrik çarpmasına karşı çok katmanlı koruyucu yöntemler uygulanması zorunludur. Bu koruyucu yöntemler hiyerarşik olarak şunları içerir: (1) Enerji kaynağının tamamen izole edilmesi (LOTO), (2) İzolasyonun bağımsız doğrulanması, (3) Elektrik izolasyonlu kişisel koruyucu ekipman kullanımı (eldiven, yüz siperi, izolasyonlu ayakkabı), (4) İzolasyonlu el aletleri kullanımı, (5) İş izin sistemi ile çalışma onayı. Ancak bu olayda, bakım teknisyeni bu koruyucu yöntemlerin hiçbirini uygulamamış, sadece standart iş tulumu ve güvenlik ayakkabısı ile enerjili pano üzerinde çalışmıştır. LOTO prosedürü uygulanmamış, elektrik izolasyonlu eldiven ve yüz siperi kullanılmamış, izolasyonlu el aletleri tercih edilmemiş ve iş izin sistemi etkin şekilde işletilmemiştir.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Elektrik panosu bakımı sırasında elektrik çarpmasına karşı gerekli koruyucu yöntemlerin (LOTO - Kilitleme/Etiketleme prosedürü) uygulanmaması</div>
            
            <div class="subsection-header">5.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Elektrik panosu (MDB-02) bakımı sırasında LOTO prosedürü neden uygulanmadı?</div>
                    <div class="why-answer" contenteditable="true">→ Bakım teknisyeni, panodaki enerjiyi kesmeden ve kilitleme/etiketleme adımlarını tamamlamadan doğrudan bakım işlemine başladı; çünkü LOTO prosedürünün zorunlu bir ön adım olarak sahada fiilen denetlenmesi ve onaylanması mekanizması işletilmiyordu. Teknisyen, iş emrini aldıktan sonra doğrudan pano başına gitti, enerji izolasyonu yapmadan kapağı açtı ve enerjili sistem üzerinde çalışmaya başladı. Gözetim sorumlusu veya iş izni veren yetkili, LOTO adımlarının tamamlandığını yerinde fiziksel olarak kontrol etmedi.</div>
                    <span class="why-code">A - Davranışsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">LOTO prosedürünün bakım öncesinde fiilen uygulandığının denetlenmesi ve onaylanması mekanizması neden işletilmiyordu?</div>
                    <div class="why-answer" contenteditable="true">→ Elektrik panosu bakım işleri için etkin bir iş izin sistemi bulunmuyordu veya mevcut iş izin sistemi, enerji izolasyonunun fiziksel olarak doğrulanmasını zorunlu kılan bir kontrol adımı içermiyordu; bu nedenle teknisyen izolasyon yapmadan işe başlayabildi. İş izni kağıt üzerinde onaylanıyor ancak sahada LOTO ekipmanlarının (kilitler, etiketler) yerinde olup olmadığı, enerji kesme şalterlerinin kapalı ve kilitli olup olmadığı fiziksel olarak doğrulanmıyordu. Sistem, prosedürel bir onay mekanizması olarak kalmış, fiili uygulama kontrolünü içermiyordu.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">İş izin sistemi neden enerji izolasyonunun fiziksel doğrulamasını zorunlu kılan bir kontrol adımı içermiyordu?</div>
                    <div class="why-answer" contenteditable="true">→ Tesisteki enerji izolasyon (LOTO) prosedürü, iş izin sistemiyle entegre edilmemişti; LOTO adımları kağıt üzerinde ayrı bir prosedür olarak mevcuttu ancak iş emri açılması ve izin verilmesi sürecinde izolasyonun tamamlandığını doğrulayan bağımsız bir kontrol noktası tasarlanmamıştı. LOTO prosedürü ve iş izin sistemi birbirinden bağımsız iki ayrı doküman olarak yönetiliyordu. İş izni formunda 'LOTO uygulandı mı?' sorusu yer alıyor ancak bu soru sadece işaretleme kutucuğu olarak kalıyor, fiziksel doğrulama gerektirmiyordu.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">LOTO prosedürü neden iş izin sistemiyle entegre edilmemiş ve bağımsız doğrulama kontrol noktası tasarlanmamıştı?</div>
                    <div class="why-answer" contenteditable="true">→ Tesiste enerji izolasyon (LOTO) sistemi, yalnızca yazılı prosedür düzeyinde kalmış; prosedürün sahada uygulanmasını garanti altına alacak kilitleme ekipmanlarının tahsisi, izolasyon doğrulama formları ve iş izin sistemiyle entegrasyonu gibi uygulama mekanizmaları hiçbir zaman etkin şekilde kurgulanmamış ve hayata geçirilmemişti. LOTO prosedürü, yasal uyumluluk için hazırlanmış bir doküman olarak kalmış, ancak operasyonel süreçlere entegre edilmemiş, ekipman temini yapılmamış, personele kişisel kilit setleri dağıtılmamış ve eğitimler teorik düzeyde kalmıştır. Sonuç olarak, LOTO sistemi kağıt üzerinde var olan ancak sahada işlemeyen bir prosedür haline gelmiştir.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">5.3 Kök Neden</div>
            <div class="colored-box box-orange">
                <div class="box-header" contenteditable="true">KÖK NEDEN 2: LOTO Sisteminin Etkisiz Olması ve Uygulama Mekanizmalarının Eksikliği</div>
                <div class="box-content" contenteditable="true">[D4.5 / Organizasyonel - Güvenlik Yönetim Sistemi]

Ana elektrik panosu (MDB-02) bakımında LOTO sistemi yalnızca yazılı prosedür olarak mevcuttu; kilitleme/etiketleme ekipmanlarının bakım personeline tahsis edilmesi, izolasyonun bağımsız olarak doğrulanması ve iş izin sistemiyle entegrasyonu sağlanmamıştı. Bu nedenle teknisyen, enerji izolasyonu yapmadan panoda çalışabildi ve elektrik çarpmasına maruz kaldı. LOTO prosedürü, yasal uyumluluk için hazırlanmış bir doküman olarak kalmış, ancak operasyonel süreçlere entegre edilmemiş, ekipman temini yapılmamış, personele kişisel kilit setleri dağıtılmamış ve eğitimler teorik düzeyde kalmıştır. Organizasyon, LOTO sistemini prosedür-ekipman-doğrulama-entegrasyon bütünlüğünde kurgulamayıp sadece kağıt üzerinde bırakmıştır. Bu sistemik eksiklik, elektrik çarpması kazasının temel organizasyonel kök nedenlerinden biridir.</div>
            </div>

            <div class="subsection-header">5.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">LOTO prosedürünün sadece yazılı doküman olarak kalması, operasyonel süreçlere (iş izin sistemi, bakım planlaması) entegre edilmemesi</li>
<li contenteditable="true">Kilitleme/etiketleme ekipmanlarının (kişisel kilitler, grup kilitleri, etiketler, hasp'ler) temin edilmemesi ve personele tahsis edilmemesi</li>
<li contenteditable="true">LOTO uygulamasının bağımsız bir kişi (yetkili elektrikçi veya güvenlik görevlisi) tarafından fiziksel olarak doğrulanmasını zorunlu kılan kontrol mekanizmasının tasarlanmaması</li>
<li contenteditable="true">LOTO eğitimlerinin teorik düzeyde kalması, uygulamalı tatbikatlar ve yetkinlik testlerinin yapılmaması, sertifikasyon sisteminin olmaması</li>

            </ul>

            </div>

            <div class="subsection">
            <div class="section-header">6. KRİTİK FAKTÖR 3 - PROSEDÜR İHLALİ VE GÖZETİM EKSİKLİĞİ</div>
            
            <div class="subsection-header">6.1 Başlangıç Durumu ve Doğrudan Neden</div>
            <div class="paragraph" contenteditable="true">Elektrik panosu üzerinde çalışmadan önce enerjiyi kesme ve izolasyon prosedürü, tesiste yazılı olarak mevcut ve tüm elektrik bakım personeline bildirilmiş durumdadır. Prosedür, şu adımları içermektedir: (1) İş izni alınması, (2) Enerji kaynağının belirlenmesi, (3) Tüm enerji kaynaklarının kapatılması, (4) Şalter ve devre kesicilerin kilitlenmesi, (5) Enerji yokluğunun test edilmesi, (6) Uyarı etiketlerinin asılması, (7) Çalışma tamamlandıktan sonra kilitlerin ve etiketlerin kaldırılması. Ancak bu olayda, bakım teknisyeni bu prosedürün hiçbir adımını uygulamamış, doğrudan enerjili pano üzerinde çalışmaya başlamıştır. Ayrıca, gözetim sorumlusu (vardiya amiri veya bakım sorumlusu) çalışma başlamadan önce prosedür uygulamasını yerinde kontrol etmemiş ve iş izni onayını fiziksel doğrulama olmaksızın vermiştir.</div>
            <div class="paragraph" contenteditable="true" style="font-weight: bold;">Elektrik panosu üzerinde çalışmadan önce enerjiyi kesme ve izolasyon prosedürüne uyulmaması</div>
            
            <div class="subsection-header">6.2 5-Why Analiz Zinciri</div>
            <div class="why-chain">

                <div class="why-item">
                    <div class="why-number">NEDEN 1</div>
                    <div class="why-question" contenteditable="true">Neden elektrik panosu (MDB-02) üzerinde çalışmadan önce enerji kesme ve izolasyon prosedürüne uyulmadı?</div>
                    <div class="why-answer" contenteditable="true">→ Bakım teknisyeni, panodaki enerjinin daha önce kesildiğini varsayarak doğrulama yapmadan çalışmaya başladı; enerji izolasyon adımlarını bilinçli olarak atladı. Teknisyen, benzer işleri daha önce de LOTO uygulamadan yaptığını ve hiçbir sorun yaşamadığını düşünerek risk algısını kaybetmiş, prosedürü 'gereksiz zaman kaybı' olarak değerlendirmiştir. Ayrıca, işi hızlı bitirme baskısı ve üretim hedefleri nedeniyle prosedür adımlarını atlama eğilimi göstermiştir.</div>
                    <span class="why-code">A - Davranışsal</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 2</div>
                    <div class="why-question" contenteditable="true">Neden teknisyen enerji izolasyon adımlarını atlayarak doğrulama yapmadan çalışmaya başladı?</div>
                    <div class="why-answer" contenteditable="true">→ Sahada gözetim yapan amir veya yetkili kişi, çalışma başlamadan önce LOTO uygulamasının tamamlandığını yerinde kontrol etmedi ve iş izni onayını fiziksel doğrulama olmaksızın verdi. Vardiya amiri, iş izni formunu masasında onayladı ancak sahaya giderek LOTO ekipmanlarının yerinde olup olmadığını, enerji kesme şalterlerinin kapalı ve kilitli olup olmadığını fiziksel olarak doğrulamadı. Gözetim sorumlusu, teknisyenin prosedürü bildiğini varsaydı ve kontrol sorumluluğunu yerine getirmedi.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 3</div>
                    <div class="why-question" contenteditable="true">Neden gözetim sorumlusu LOTO uygulamasını çalışma başlamadan önce sahada fiziksel olarak doğrulamadı?</div>
                    <div class="why-answer" contenteditable="true">→ Elektrik bakım işleri için uygulanan iş izin sistemi, izolasyonun bağımsız bir kişi tarafından sahada fiziksel olarak doğrulanması adımını zorunlu kılmıyordu; iş izni yalnızca kâğıt üzerinde onay ile tamamlanıyordu. İş izin formu, 'LOTO uygulandı mı?' sorusunu içeriyor ancak bu sorunun yanıtı sadece işaretleme kutucuğu ile veriliyordu, fiziksel doğrulama gerektirmiyordu. Sistem, gözetim sorumlusunun sahaya gitmesini ve LOTO ekipmanlarını yerinde kontrol etmesini zorunlu kılmıyordu.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

                <div class="why-item">
                    <div class="why-number">NEDEN 4</div>
                    <div class="why-question" contenteditable="true">Neden iş izin sistemi, enerji izolasyonunun bağımsız sahada fiziksel doğrulanmasını zorunlu bir adım olarak içermiyordu?</div>
                    <div class="why-answer" contenteditable="true">→ İş izin sistemi tasarlanırken yüksek riskli elektrik bakım faaliyetleri için izolasyon doğrulama basamağı prosedüre entegre edilmemişti; sistem kritik güvenlik bariyerlerini kapsayacak şekilde yeterince yapılandırılmamıştı. İş izin sistemi, genel bakım işleri için tasarlanmış basit bir onay mekanizması olarak kalmış, yüksek riskli elektrik çalışmaları için özel kontrol noktaları (kritik güvenlik bariyerleri) eklenmemiştir. Sistem, risk seviyesine göre farklılaştırılmamış, tüm bakım işleri için aynı basit form kullanılmıştır. Sonuç olarak, LOTO gibi kritik güvenlik adımlarının fiziksel doğrulanması sistem tarafından zorunlu kılınmamıştır.</div>
                    <span class="why-code">D - Organizasyonel</span>
                </div>

            </div>
            
            <div class="subsection-header">6.3 Kök Neden</div>
            <div class="colored-box box-green">
                <div class="box-header" contenteditable="true">KÖK NEDEN 3: İş İzin Sisteminin Etkisiz Olması ve Kritik Kontrol Noktalarının Eksikliği</div>
                <div class="box-content" contenteditable="true">[D4.4 / Organizasyonel - Güvenlik Yönetim Sistemi]

Ana elektrik panosu (MDB-02) üzerindeki bakım çalışması için uygulanan iş izin sistemi, enerji izolasyonunun bağımsız bir kişi tarafından sahada fiziksel olarak doğrulanması adımını zorunlu kılmıyordu. İş izni yalnızca kâğıt üzerinde onay mekanizmasıyla tamamlandığından, izolasyon yapılmadan çalışma başlatılmasının önüne geçecek kritik bariyer bulunmuyordu. İş izin sistemi, genel bakım işleri için tasarlanmış basit bir onay mekanizması olarak kalmış, yüksek riskli elektrik çalışmaları için özel kontrol noktaları (kritik güvenlik bariyerleri) eklenmemiştir. Sistem, risk seviyesine göre farklılaştırılmamış, tüm bakım işleri için aynı basit form kullanılmıştır. Bu yapısal eksiklik, LOTO prosedürünün atlanmasını engelleyememiş ve elektrik çarpması kazasına yol açan kritik organizasyonel kök nedenlerden biri olmuştur.</div>
            </div>

            <div class="subsection-header">6.4 Organizasyonel Faktörler</div>
            <ul class="bullet-list">
<li contenteditable="true">İş izin sisteminin risk seviyesine göre farklılaştırılmaması, yüksek riskli elektrik çalışmaları için özel izin kategorisi (Hot Work Permit, Electrical Work Permit) oluşturulmaması</li>
<li contenteditable="true">İş izin formlarının kritik güvenlik bariyerlerini (LOTO fiziksel doğrulaması, KKD kontrolü, acil durum ekipmanı hazırlığı) zorunlu kontrol noktası olarak içermemesi</li>
<li contenteditable="true">İş izni onaylayan yetkililerin (vardiya amiri, bakım sorumlusu) sahada fiziksel doğrulama yapma sorumluluğunun tanımlanmaması ve bu sorumluluğun yerine getirilmemesinin denetlenmemesi</li>
<li contenteditable="true">İş izin sisteminin etkinliğinin düzenli olarak denetlenmemesi, iş izni ihlallerinin tespit edilmemesi ve düzeltici aksiyonların alınmaması</li>

            </ul>

            </div>

        </div>

        <div class="section" id="contributing-factors">
            <div class="section-header">6. KATKIDA BULUNAN FAKTÖRLER</div>
            
            <table>
                <thead>
                    <tr>
                        <th>Faktör Türü</th>
                        <th>Açıklama</th>
                        <th>Etki Seviyesi</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">İletişim Eksikliği</td>
                        <td contenteditable="true">LOTO prosedürünün önemi, zorunluluğu ve uygulanmamasının sonuçları elektrik bakım ekibine etkin şekilde iletilmemiş, güvenlik brifingleri rutin ve etkisiz kalmıştır</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Eğitim Yetersizliği</td>
                        <td contenteditable="true">LOTO prosedürü ve elektrik güvenliği eğitimleri teorik düzeyde kalmış, uygulamalı tatbikatlar yapılmamış, yetkinlik testleri ve sertifikasyon sistemi oluşturulmamıştır</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Gözetim Eksikliği</td>
                        <td contenteditable="true">Saha gözetim ve denetim mekanizması tanımsız ve etkisiz, vardiya amirleri ve bakım sorumluları LOTO uygulamasını yerinde fiziksel olarak doğrulamamaktadır</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Kültürel Faktörler</td>
                        <td contenteditable="true">Üretim öncelikli kültür, güvenlik sapmalarının tolere edilmesi, 'sessiz kalma kültürü', çalışanların güvenlik endişelerini ifade etmekten çekinmesi</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Kaynak Yetersizliği</td>
                        <td contenteditable="true">LOTO ekipmanları (kişisel kilitler, grup kilitleri, etiketler, hasp'ler) temin edilmemiş, elektrik izolasyonlu KKD (eldiven, yüz siperi) yetersiz veya kullanılmamıştır</td>
                        <td class="impact-medium" contenteditable="true">Orta</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Prosedür Entegrasyonu</td>
                        <td contenteditable="true">LOTO prosedürü, iş izin sistemi ve bakım planlama süreçleriyle entegre edilmemiş, bağımsız dokümanlar olarak yönetilmektedir</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Performans Baskısı</td>
                        <td contenteditable="true">Üretim hedefleri ve zaman kısıtlamaları nedeniyle çalışanlar üzerinde 'işi hızlı bitirme' baskısı, güvenlik prosedürlerinin 'zaman kaybı' olarak algılanması</td>
                        <td class="impact-medium" contenteditable="true">Orta</td>
                    </tr>

                    <tr>
                        <td style="font-weight: bold;" contenteditable="true">Denetim ve İzleme</td>
                        <td contenteditable="true">Güvenlik denetimlerinin düzensiz ve etkisiz olması, tespit edilen sapmaların raporlanmasına rağmen düzeltici aksiyonların alınmaması</td>
                        <td class="impact-yüksek" contenteditable="true">Yüksek</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="corrective-actions">
            <div class="section-header">7. DÜZELTİCİ VE ÖNLEYİCİ FAALİYETLER</div>
            
            <table>
                <thead>
                    <tr>
                        <th style="width: 5%;">No</th>
                        <th style="width: 35%;">Faaliyet</th>
                        <th style="width: 10%;">Öncelik</th>
                        <th style="width: 15%;">Sorumlu</th>
                        <th style="width: 10%;">Süre</th>
                        <th style="width: 25%;">KPI</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td>1</td>
                        <td contenteditable="true">Tüm elektrik panolarında LOTO prosedürü zorunlu hale getirilmesi, enerji izolasyonu olmadan çalışma kesin yasağı, ihlallerde disiplin süreci</td>
                        <td><span class="priority-urgent">ACİL</span></td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">1 hafta</td>
                        <td contenteditable="true">LOTO uygulanma oranı %100</td>
                    </tr>

                    <tr>
                        <td>2</td>
                        <td contenteditable="true">Enerjili çalışmalarda elektrik izolasyonlu KKD (eldiven, yüz siperi, izolasyonlu ayakkabı) kullanımı zorunlu hale getirilmesi ve denetim sistemi kurulması</td>
                        <td><span class="priority-urgent">ACİL</span></td>
                        <td contenteditable="true">Üretim Müdürü</td>
                        <td contenteditable="true">2 hafta</td>
                        <td contenteditable="true">KKD kullanım uyumu %100</td>
                    </tr>

                    <tr>
                        <td>3</td>
                        <td contenteditable="true">Tüm elektrik bakım personeline zorunlu LOTO ve elektrik güvenliği eğitimi verilmesi, uygulamalı tatbikatlar ve yetkinlik testleri yapılması</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">İK Müdürü</td>
                        <td contenteditable="true">1 ay</td>
                        <td contenteditable="true">Eğitim tamamlama %100, yetkinlik testi başarı %100</td>
                    </tr>

                    <tr>
                        <td>4</td>
                        <td contenteditable="true">Saha gözetim ve denetim programı oluşturulması, vardiya amirlerinin LOTO fiziksel doğrulama sorumluluğunun tanımlanması ve günlük denetim yapılması</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">Vardiya Amiri</td>
                        <td contenteditable="true">1 ay</td>
                        <td contenteditable="true">Denetim frekansı günlük, denetim raporu tamamlama %100</td>
                    </tr>

                    <tr>
                        <td>5</td>
                        <td contenteditable="true">Çalışanların güvensiz durumları raporlama ve iş durdurma yetkisi mekanizması kurulması, 'Stop Work Authority' politikası oluşturulması</td>
                        <td><span class="priority-high">YÜKSEK</span></td>
                        <td contenteditable="true">Tesis Müdürü</td>
                        <td contenteditable="true">2 ay</td>
                        <td contenteditable="true">Yetki kullanım oranı, güvensiz durum raporlama sayısı</td>
                    </tr>

                    <tr>
                        <td>6</td>
                        <td contenteditable="true">Üretim-güvenlik dengesi politikası oluşturulması, güvenlik performansının üretim verimliliği kadar kritik KPI olarak belirlenmesi</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">Genel Müdür</td>
                        <td contenteditable="true">2 ay</td>
                        <td contenteditable="true">Politika uygulama %100, güvenlik KPI'ları performans değerlendirmesine entegrasyon</td>
                    </tr>

                    <tr>
                        <td>7</td>
                        <td contenteditable="true">Güvenlik sapmaları raporlama ve düzeltici aksiyon takip sistemi kurulması, sapmaların normalleşmesinin önlenmesi</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">HSE Uzmanı</td>
                        <td contenteditable="true">3 ay</td>
                        <td contenteditable="true">Sapma raporlama oranı, düzeltici aksiyon kapanma süresi</td>
                    </tr>

                    <tr>
                        <td>8</td>
                        <td contenteditable="true">LOTO ekipmanları (kişisel kilitler, grup kilitleri, etiketler, hasp'ler) temini ve tüm elektrik teknisyenlerine kişisel kilit setleri dağıtılması</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">Bakım Müdürü</td>
                        <td contenteditable="true">3 ay</td>
                        <td contenteditable="true">Ekipman yeterliliği %100, kişisel kilit tahsis oranı %100</td>
                    </tr>

                    <tr>
                        <td>9</td>
                        <td contenteditable="true">Güvenlik kültürü geliştirme programı başlatılması, güvenlik liderliği eğitimleri, güvenli davranış ödüllendirme sistemi</td>
                        <td><span class="priority-medium">ORTA</span></td>
                        <td contenteditable="true">İK Müdürü</td>
                        <td contenteditable="true">3 ay</td>
                        <td contenteditable="true">Güvenlik kültürü anket skoru artışı, ödüllendirme sistemi katılım oranı</td>
                    </tr>

                    <tr>
                        <td>10</td>
                        <td contenteditable="true">Üst yönetim güvenlik liderliği taahhüdü güçlendirme, düzenli saha ziyaretleri, güvenlik toplantılarına aktif katılım</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">Üst Yönetim</td>
                        <td contenteditable="true">6 ay</td>
                        <td contenteditable="true">Yönetim saha ziyaret frekansı, güvenlik toplantısı katılım oranı</td>
                    </tr>

                    <tr>
                        <td>11</td>
                        <td contenteditable="true">Elektrik güvenlik standartları ve LOTO prosedürü revizyonu, uluslararası standartlara (NFPA 70E, IEC 61482) uyum sağlanması</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">Teknik Direktör</td>
                        <td contenteditable="true">6 ay</td>
                        <td contenteditable="true">Standart güncellik, uluslararası standart uyum oranı</td>
                    </tr>

                    <tr>
                        <td>12</td>
                        <td contenteditable="true">Güvenlik performans takip ve raporlama sistemi kurulması, öncü ve ardıl göstergelerin izlenmesi, yönetim gözden geçirme toplantıları</td>
                        <td><span class="priority-low">DÜŞÜK</span></td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">12 ay</td>
                        <td contenteditable="true">Sistem etkinliği, KPI raporlama düzenliliği, yönetim gözden geçirme frekansı</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section" id="lessons-learned">
            <div class="section-header">8. ÇIKARILAN DERSLER</div>

            <div class="colored-box box-green">
                <div class="box-header">NE YAPILMALI</div>
                <div class="box-content" contenteditable="true">• LOTO prosedürü sadece kağıt üzerinde değil, fiili uygulamada da etkin olmalıdır: Kilitleme ekipmanları temin edilmeli, personele tahsis edilmeli, iş izin sistemiyle entegre edilmeli ve fiziksel doğrulama zorunlu kılınmalıdır. Prosedür, operasyonel süreçlerin ayrılmaz bir parçası haline getirilmelidir.
• Güvenlik sapmaları asla tolere edilmemeli, 'sapmaların normalleşmesi' önlenmelidir: Yönetim, tespit edilen her güvenlik sapmasına derhal müdahale etmeli, kök neden analizi yapmalı ve düzeltici aksiyonlar almalıdır. Güvenlik prosedürü ihlalleri disiplin sürecine tabi tutulmalı, güvenli davranışlar ödüllendirilmelidir.
• İş izin sistemi, risk seviyesine göre farklılaştırılmalı ve kritik kontrol noktalarını içermelidir: Yüksek riskli elektrik çalışmaları için özel izin kategorisi oluşturulmalı, LOTO fiziksel doğrulaması zorunlu kapı (gate) olarak tanımlanmalı ve iş izni onaylayan yetkililerin sahada doğrulama yapma sorumluluğu netleştirilmelidir.
• Güvenlik kültürü, üretim hedefleri kadar öncelikli hale getirilmelidir: Üst yönetim, güvenlik performansını kritik KPI olarak belirlenmeli, güvenlik liderliği sergilemeli ve çalışanların güvenlik endişelerini ifade edebileceği, iş durdurma yetkisini kullanabileceği bir ortam oluşturmalıdır. 'Üretim her şeyden önce gelir' kültürü kırılmalıdır.</div>
            </div>

            <div class="colored-box box-blue">
                <div class="box-header">UZUN VADELİ ÇÖZÜMLER</div>
                <div class="box-content" contenteditable="true">• Organizasyon genelinde enerji izolasyon (LOTO) yönetim sistemi kurulması: Sadece elektrik değil, tüm enerji kaynakları (mekanik, hidrolik, pnömatik, kimyasal, termal) için kapsamlı LOTO prosedürleri geliştirilmeli, ekipmanlar temin edilmeli, eğitimler verilmeli ve düzenli denetimler yapılmalıdır. LOTO, organizasyonun güvenlik yönetim sisteminin temel taşlarından biri haline getirilmelidir.
• Güvenlik kültürü dönüşüm programı başlatılması: Davranışsal güvenlik programları (BBS - Behavior Based Safety), güvenlik liderliği eğitimleri, güvenlik iklimi anketleri, güvenli davranış ödüllendirme sistemleri gibi araçlarla organizasyonun güvenlik kültürü sistematik olarak geliştirilmelidir. Hedef, 'reaktif güvenlik kültürü'nden 'proaktif güvenlik kültürü'ne geçiştir.
• Risk bazlı iş izin sistemi tasarımı ve dijitalleştirilmesi: İş izin sistemi, risk seviyesine göre farklılaştırılmalı (Seviye 1-2-3 izinler), kritik kontrol noktaları tanımlanmalı ve dijital platformlara taşınmalıdır. Mobil uygulamalar ile sahada fiziksel doğrulama yapılabilmeli, iş izni onay süreçleri otomatikleştirilmeli ve iş izni ihlalleri gerçek zamanlı olarak tespit edilmelidir.
• Sürekli iyileştirme ve öğrenme kültürü oluşturulması: Tüm kazalar, ramak kala olaylar ve güvenlik sapmaları sistematik olarak analiz edilmeli, öğrenilen dersler organizasyon genelinde paylaşılmalı ve benzer olayların tekrarlanmasını önleyecek sistemik iyileştirmeler yapılmalıdır. 'Suçlama kültürü' yerine 'öğrenme kültürü' benimsenmelidir.</div>
            </div>

            <div class="colored-box box-orange">
                <div class="box-header">İLETİŞİM VE PAYLAŞIM</div>
                <div class="box-content" contenteditable="true">• Bu elektrik çarpması olayı ve kök neden analizi sonuçları, tüm organizasyonla (tüm departmanlar, tüm vardiyalar, tüm çalışanlar) paylaşılmalıdır: Olay özeti, kök nedenler, alınan dersler ve düzeltici aksiyonlar güvenlik bültenleri, toplantılar, eğitimler ve dijital platformlar aracılığıyla iletilmelidir. Amaç, farkındalık yaratmak ve benzer olayların önlenmesidir.
• LOTO prosedürünün önemi ve zorunluluğu, tüm elektrik bakım personeline ve ilgili departmanlara (üretim, bakım, mühendislik) etkin şekilde iletilmelidir: Güvenlik brifingleri, toolbox toplantıları, görsel güvenlik posterleri, video eğitimler ve uygulamalı tatbikatlar kullanılarak LOTO bilinci güçlendirilmelidir. İletişim, tek seferlik değil, sürekli ve tekrarlayan olmalıdır.
• Çalışanların güvenlik endişelerini ifade edebilecekleri ve iş durdurma yetkisini kullanabilecekleri açık iletişim kanalları oluşturulmalıdır: Anonim raporlama sistemleri, güvenlik komiteleri, öneri kutuları ve düzenli güvenlik toplantıları ile çalışanların sesi duyulmalı ve geri bildirimler ciddiye alınmalıdır. 'Sessiz kalma kültürü' kırılmalı, 'konuşma kültürü' teşvik edilmelidir.</div>
            </div>

            <div class="colored-box box-red">
                <div class="box-header">EĞİTİM VE FARKINDALIK</div>
                <div class="box-content" contenteditable="true">• Tüm elektrik bakım personeline zorunlu LOTO ve elektrik güvenliği eğitimi verilmelidir: Eğitimler teorik bilginin ötesine geçmeli, uygulamalı tatbikatlar (hands-on training) içermeli, gerçek ekipmanlar üzerinde LOTO adımları uygulanmalı ve yetkinlik testleri ile değerlendirilmelidir. Eğitim tamamlama ve yetkinlik testi başarısı, elektrik çalışmalarında görevlendirme için ön koşul olmalıdır.
• Vardiya amirleri ve bakım sorumluları için gözetim ve denetim eğitimi verilmelidir: Yetkililer, LOTO fiziksel doğrulamasını nasıl yapacaklarını, hangi kontrol noktalarına dikkat edeceklerini, sapmaları nasıl tespit edeceklerini ve düzeltici aksiyonları nasıl alacaklarını öğrenmelidir. Gözetim sorumluluğu netleştirilmeli ve performans değerlendirmesine dahil edilmelidir.
• Üst yönetim ve orta kademe yöneticiler için güvenlik liderliği eğitimi verilmelidir: Yöneticiler, güvenlik kültürünün nasıl oluşturulacağını, güvenlik performansının nasıl izleneceğini, güvenlik sapmaları karşısında nasıl liderlik sergileyeceklerini ve çalışanları nasıl motive edeceklerini öğrenmelidir. Güvenlik, yönetim gündeminin en üst sırasına çıkarılmalıdır.
• Tüm çalışanlar için 'Stop Work Authority' (İş Durdurma Yetkisi) eğitimi verilmelidir: Çalışanlar, güvensiz bir durum gördüklerinde işi durdurma yetkisine sahip olduklarını, bu yetkiyi nasıl kullanacaklarını ve bu yetkiyi kullandıklarında hiçbir olumsuz sonuçla karşılaşmayacaklarını öğrenmelidir. İş durdurma yetkisi, güvenlik kültürünün temel taşlarından biri haline getirilmelidir.</div>
            </div>

        </div>

        <div class="section" id="conclusion">
            <div class="section-header">10. SONUÇ VE ÖNERİLER</div>
            
            <div class="subsection-header">10.1 Genel Değerlendirme</div>
            <div class="paragraph" contenteditable="true">20 Şubat 2026 tarihinde üretim tesisinde meydana gelen elektrik çarpması kazası, organizasyonun güvenlik yönetim sistemindeki derin ve sistemik eksiklikleri ortaya çıkarmıştır. HSG245 metodolojisi ile gerçekleştirilen kapsamlı kök neden analizi, olayın yalnızca bireysel bir hata değil, organizasyonel faktörlerin bir sonucu olduğunu göstermiştir. Üç temel kök neden tespit edilmiştir: (1) Sapmaların normalleşmesi ve güvenlik kültürü zayıflığı (D1.5), (2) LOTO sisteminin etkisiz olması (D4.5), (3) İş izin sisteminin etkisiz olması (D4.4).

Bu kök nedenler, organizasyonun güvenlik prosedürlerini sadece kağıt üzerinde bıraktığını, fiili uygulamayı sağlayacak mekanizmaları kurmadığını ve güvenlik sapmalarını tolere ederek normalleşmesine izin verdiğini göstermektedir. LOTO prosedürü yazılı olarak mevcut ancak kilitleme ekipmanları temin edilmemiş, iş izin sistemiyle entegre edilmemiş ve fiziksel doğrulama zorunlu kılınmamıştır. İş izin sistemi, kritik kontrol noktalarını içermeyen basit bir onay mekanizması olarak kalmış, yüksek riskli elektrik çalışmaları için özel güvenlik bariyerleri tasarlanmamıştır. En kritik olarak, organizasyonda üretim hedeflerinin güvenlik prosedürlerinden öncelikli olduğu bir kültür yerleşmiş ve güvenlik sapmaları 'kabul edilebilir risk' olarak değerlendirilmiştir.

Bu olay, organizasyon için bir dönüm noktası olmalıdır. Alınan acil önlemler (LOTO zorunluluğu, KKD kullanımı, acil eğitimler) önemli ilk adımlardır ancak yeterli değildir. Organizasyonun güvenlik yönetim sisteminin köklü bir şekilde yeniden yapılandırılması, güvenlik kültürünün dönüştürülmesi ve sürdürülebilir iyileştirme mekanizmalarının kurulması gerekmektedir. Bu raporda önerilen 12 düzeltici aksiyon, kısa, orta ve uzun vadeli iyileştirmeleri kapsamaktadır ve sistematik olarak uygulanmalıdır.</div>
            
            <div class="subsection-header">10.2 Kısa Vadeli Önlemler (1-2 Ay)</div>
            <ul class="bullet-list">
<li contenteditable="true">Tüm elektrik panolarında LOTO prosedürü zorunlu hale getirilmesi ve enerji izolasyonu olmadan çalışma kesin yasağı (1 hafta): LOTO uygulanma oranı %100'e çıkarılmalı, ihlaller disiplin sürecine tabi tutulmalı ve günlük denetimlerle kontrol edilmelidir.</li>
<li contenteditable="true">LOTO kilitleme ekipmanları acil temini ve tüm elektrik teknisyenlerine kişisel kilit setleri dağıtılması (2 hafta): Her teknisyenin kendi kişisel kilidi, etiketi ve hasp'i olmalı, ekipman kullanımı eğitimlerle desteklenmelidir.</li>
<li contenteditable="true">Tüm elektrik bakım personeline zorunlu LOTO ve elektrik güvenliği eğitimi verilmesi, uygulamalı tatbikatlar ve yetkinlik testleri yapılması (1 ay): Eğitim tamamlama ve yetkinlik testi başarısı %100 olmalı, başarısız olanlar elektrik çalışmalarında görevlendirilmemelidir.</li>
<li contenteditable="true">İş izin sistemi revize edilerek enerji izolasyonu fiziksel doğrulama basamağı eklenmesi ve vardiya amirlerinin sahada doğrulama sorumluluğunun tanımlanması (1 ay): İş izni, LOTO fiziksel doğrulaması yapılmadan onaylanmamalı, bu adım zorunlu kapı (gate) olarak işlemelidir.</li>

            </ul>
            
            <div class="subsection-header">10.3 Uzun Vadeli İyileştirmeler (3-12 Ay)</div>
            <ul class="bullet-list">
<li contenteditable="true">Organizasyon genelinde enerji izolasyon (LOTO) yönetim sistemi kurulması (3-6 ay): Tüm enerji kaynakları için kapsamlı LOTO prosedürleri geliştirilmeli, ekipmanlar temin edilmeli, eğitimler verilmeli ve düzenli denetimler yapılmalıdır.</li>
<li contenteditable="true">Güvenlik kültürü dönüşüm programı başlatılması (6-12 ay): Davranışsal güvenlik programları, güvenlik liderliği eğitimleri, güvenlik iklimi anketleri ve güvenli davranış ödüllendirme sistemleri ile organizasyonun güvenlik kültürü sistematik olarak geliştirilmelidir.</li>
<li contenteditable="true">Risk bazlı iş izin sistemi tasarımı ve dijitalleştirilmesi (6-12 ay): İş izin sistemi risk seviyesine göre farklılaştırılmalı, kritik kontrol noktaları tanımlanmalı ve dijital platformlara taşınmalıdır.</li>
<li contenteditable="true">Sürekli iyileştirme ve öğrenme kültürü oluşturulması (12 ay+): Tüm kazalar, ramak kala olaylar ve güvenlik sapmaları sistematik olarak analiz edilmeli, öğrenilen dersler paylaşılmalı ve sistemik iyileştirmeler yapılmalıdır.</li>

            </ul>
            
            <div class="subsection-header">10.4 Mevcut vs Hedef Karşılaştırması</div>
            <table class="comparison-table">
                <thead>
                    <tr>
                        <th>Kriter</th>
                        <th>Mevcut Durum</th>
                        <th>Hedeflenen</th>
                    </tr>
                </thead>
                <tbody>

                    <tr>
                        <td>Risk Seviyesi (Elektrik Çarpması)</td>
                        <td class="current" contenteditable="true">Yüksek (Majör Yaralanma/Ölüm)</td>
                        <td class="target" contenteditable="true">Düşük (Kontrol Altında)</td>
                    </tr>

                    <tr>
                        <td>LOTO Prosedür Uyum Oranı</td>
                        <td class="current" contenteditable="true">%0 (Uygulanmıyor)</td>
                        <td class="target" contenteditable="true">%100 (Tam Uyum)</td>
                    </tr>

                    <tr>
                        <td>LOTO Ekipman Yeterliliği</td>
                        <td class="current" contenteditable="true">%0 (Ekipman Yok)</td>
                        <td class="target" contenteditable="true">%100 (Tüm Personele Tahsis)</td>
                    </tr>

                    <tr>
                        <td>İş İzni Fiziksel Doğrulama</td>
                        <td class="current" contenteditable="true">%0 (Sadece Kağıt Onay)</td>
                        <td class="target" contenteditable="true">%100 (Sahada Doğrulama)</td>
                    </tr>

                    <tr>
                        <td>Elektrik Güvenliği Eğitim Kapsamı</td>
                        <td class="current" contenteditable="true">Temel/Teorik</td>
                        <td class="target" contenteditable="true">Kapsamlı/Uygulamalı/Sertifikalı</td>
                    </tr>

                    <tr>
                        <td>Güvenlik Kültürü Skoru</td>
                        <td class="current" contenteditable="true">Zayıf (Reaktif)</td>
                        <td class="target" contenteditable="true">Güçlü (Proaktif)</td>
                    </tr>

                    <tr>
                        <td>Güvenlik Sapma Düzeltme Süresi</td>
                        <td class="current" contenteditable="true">Belirsiz/Erteleniyor</td>
                        <td class="target" contenteditable="true">7 Gün (Acil), 30 Gün (Yüksek)</td>
                    </tr>

                    <tr>
                        <td>Saha Güvenlik Denetim Sıklığı</td>
                        <td class="current" contenteditable="true">Aylık/Düzensiz</td>
                        <td class="target" contenteditable="true">Günlük/Sistematik</td>
                    </tr>

                </tbody>
            </table>
        </div>

        <div class="section signature-section" id="signatures">
            <div class="section-header">11. ONAY VE İMZA SAYFASI</div>
            
            <table class="signature-table">
                <thead>
                    <tr>
                        <th>Rol</th>
                        <th>İsim</th>
                        <th>Ünvan</th>
                        <th>İmza / Tarih</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">HAZIRLAYAN</td>
                        <td contenteditable="true">HSE Uzmanı</td>
                        <td contenteditable="true">HSE Kök Neden Analisti</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">İNCELEYEN</td>
                        <td contenteditable="true">HSE Yöneticisi</td>
                        <td contenteditable="true">HSE Departman Yöneticisi</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                    <tr>
                        <td style="font-weight: bold; color: #1B3A5C;">ONAYLAYAN</td>
                        <td contenteditable="true">Tesis Müdürü</td>
                        <td contenteditable="true">Genel Operasyon Müdürü</td>
                        <td contenteditable="true">
                            <div class="signature-line">
                                _____________________<br>
                                _____ / _____ / _____
                            </div>
                        </td>
                    </tr>
                </tbody>
            </table>
            
            <div style="margin-top: 40px; padding: 20px; background: #F5F5F5; border-left: 4px solid #2E6DA4;">
                <p style="margin: 0; color: #666;">
                    <strong>📝 Not:</strong> Bu HTML raporu tamamen düzenlenebilir. Herhangi bir alana tıklayarak içeriği değiştirebilirsiniz.
                    Değişiklikleriniz tarayıcınızın yerel belleğine otomatik olarak kaydedilir.
                </p>
                <p style="margin: 10px 0 0 0; color: #666;">
                    <strong>🖨️ Yazdırma:</strong> Bu raporu PDF olarak kaydetmek için <code>Ctrl+P</code> (veya Cmd+P) tuşlarına basın 
                    ve "PDF olarak kaydet" seçeneğini seçin.
                </p>
            </div>
        </div>

        </div>
    </div>
    
    <script>
        // Navigasyon toggle
        function toggleNav() {
            const menu = document.getElementById('navMenu');
            menu.style.display = menu.style.display === 'none' ? 'block' : 'none';
        }
        
        // Bölüme kaydır ve highlight
        function scrollToSection(sectionId) {
            const element = document.getElementById(sectionId);
            if (element) {
                element.scrollIntoView({ behavior: 'smooth', block: 'start' });
                element.classList.add('highlighted');
                setTimeout(() => element.classList.remove('highlighted'), 1000);
            }
            // Mobilde menüyü kapat
            if (window.innerWidth < 768) {
                document.getElementById('navMenu').style.display = 'none';
            }
        }
        
        // Scroll to top
        function scrollToTop() {
            window.scrollTo({ top: 0, behavior: 'smooth' });
        }
        
        // Scroll position tracking
        window.addEventListener('scroll', function() {
            const scrollBtn = document.getElementById('scrollTopBtn');
            if (window.pageYOffset > 300) {
                scrollBtn.classList.add('visible');
            } else {
                scrollBtn.classList.remove('visible');
            }
        });
        
        // Düzenleme modu toggle
        let editMode = false;
        function toggleEditMode() {
            editMode = !editMode;
            const editableElements = document.querySelectorAll('[contenteditable]');
            const editModeText = document.getElementById('editModeText');
            const toolbar = document.getElementById('editToolbar');
            
            if (editMode) {
                editableElements.forEach(el => el.setAttribute('contenteditable', 'true'));
                editModeText.textContent = '🔓 Düzenleme Modu: AÇIK';
                toolbar.classList.add('active');
                showNotification('✏️ Düzenleme modu AÇIK - İstediğiniz alanı düzenleyebilirsiniz', 'success');
            } else {
                editableElements.forEach(el => el.setAttribute('contenteditable', 'false'));
                editModeText.textContent = '🔒 Düzenleme Modu: KAPALI';
                toolbar.classList.remove('active');
                showNotification('🔒 Düzenleme modu KAPALI', 'info');
            }
        }
        
        // Raporu kaydet (localStorage)
        function saveReport() {
            const html = document.documentElement.outerHTML;
            const timestamp = new Date().toISOString();
            localStorage.setItem('hse_report_saved', html);
            localStorage.setItem('hse_report_saved_time', timestamp);
            showNotification('💾 Rapor başarıyla kaydedildi!', 'success');
            console.log('Rapor kaydedildi:', timestamp);
        }
        
        // Yazdır / PDF kaydet
        function printReport() {
            // Düzenleme modunu kapat
            if (editMode) {
                toggleEditMode();
            }
            
            showNotification('🖨️ Yazdırma ekranı açılıyor...', 'info');
            setTimeout(() => {
                window.print();
            }, 500);
        }
        
        // HTML olarak indir
        function exportHTML() {
            const html = document.documentElement.outerHTML;
            const blob = new Blob([html], { type: 'text/html' });
            const url = URL.createObjectURL(blob);
            const a = document.createElement('a');
            a.href = url;
            a.download = 'hse_report_' + new Date().getTime() + '.html';
            document.body.appendChild(a);
            a.click();
            document.body.removeChild(a);
            URL.revokeObjectURL(url);
            showNotification('📥 HTML dosyası indiriliyor...', 'success');
        }
        
        // Orijinal haline döndür
        function resetReport() {
            if (confirm('⚠️ Tüm değişiklikler kaybolacak. Orijinal rapora dönmek istediğinizden emin misiniz?')) {
                location.reload();
                showNotification('🔄 Rapor sıfırlandı', 'info');
            }
        }
        
        // Bildirim göster
        function showNotification(message, type = 'info') {
            // Mevcut bildirimi kaldır
            const existing = document.querySelector('.notification');
            if (existing) {
                existing.remove();
            }
            
            // Yeni bildirim oluştur
            const notification = document.createElement('div');
            notification.className = 'notification notification-' + type;
            notification.textContent = message;
            notification.style.cssText = `
                position: fixed;
                top: 80px;
                right: 20px;
                background: ${type === 'success' ? '#27AE60' : type === 'error' ? '#C0392B' : '#2E6DA4'};
                color: white;
                padding: 15px 20px;
                border-radius: 5px;
                box-shadow: 0 4px 15px rgba(0,0,0,0.3);
                z-index: 10000;
                animation: slideIn 0.3s ease-out;
                font-weight: bold;
            `;
            
            document.body.appendChild(notification);
            
            // 3 saniye sonra kaldır
            setTimeout(() => {
                notification.style.animation = 'slideOut 0.3s ease-out';
                setTimeout(() => notification.remove(), 300);
            }, 3000);
        }
        
        // Animasyonlar
        const style = document.createElement('style');
        style.textContent = `
            @keyframes slideIn {
                from {
                    transform: translateX(400px);
                    opacity: 0;
                }
                to {
                    transform: translateX(0);
                    opacity: 1;
                }
            }
            @keyframes slideOut {
                from {
                    transform: translateX(0);
                    opacity: 1;
                }
                to {
                    transform: translateX(400px);
                    opacity: 0;
                }
            }
        `;
        document.head.appendChild(style);
        
        // Otomatik kaydetme
        let autoSaveTimeout;
        document.addEventListener('input', function(e) {
            if (e.target.hasAttribute('contenteditable')) {
                clearTimeout(autoSaveTimeout);
                autoSaveTimeout = setTimeout(() => {
                    const html = document.documentElement.outerHTML;
                    localStorage.setItem('hse_report_autosave', html);
                    localStorage.setItem('hse_report_autosave_time', new Date().toISOString());
                    console.log('📝 Otomatik kaydedildi:', new Date().toLocaleTimeString());
                }, 2000); // 2 saniye sonra otomatik kaydet
            }
        });
        
        // Sayfa yüklendiğinde toolbar'ı göster
        window.addEventListener('load', function() {
            document.getElementById('editToolbar').classList.add('active');
            
            // Kaydedilmiş rapor var mı kontrol et
            const savedTime = localStorage.getItem('hse_report_saved_time');
            if (savedTime) {
                console.log('💾 Son kayıt:', new Date(savedTime).toLocaleString('tr-TR'));
            }
            
            showNotification('📄 Rapor yüklendi - Düzenlemek için 🔓 butonuna tıklayın', 'info');
        });
        
        // Keyboard shortcuts
        document.addEventListener('keydown', function(e) {
            // Ctrl+P: Print
            if (e.ctrlKey && e.key === 'p') {
                e.preventDefault();
                printReport();
            }
            // Ctrl+S: Save
            if (e.ctrlKey && e.key === 's') {
                e.preventDefault();
                saveReport();
            }
            // Ctrl+E: Toggle edit mode
            if (e.ctrlKey && e.key === 'e') {
                e.preventDefault();
                toggleEditMode();
            }
            // Escape: Close nav
            if (e.key === 'Escape') {
                document.getElementById('navMenu').style.display = 'none';
            }
        });
        
        // PDF hint
        console.log('💡 KULLANIM İPUÇLARI:');
        console.log('📋 Ctrl+E: Düzenleme modunu aç/kapat');
        console.log('💾 Ctrl+S: Kaydet');
        console.log('🖨️ Ctrl+P: Yazdır / PDF kaydet');
        console.log('📥 HTML İndir: Raporu HTML dosyası olarak indir');
        console.log('🔄 Sıfırla: Tüm değişiklikleri geri al');
    </script>
</body>
</html>
