<!DOCTYPE html>
<html lang="tr">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>5-WHY Decision Tree</title>
    <style>
        @page {size: A4 landscape; margin: 3mm; }
        * {box-sizing: border-box; margin: 0; padding: 0; }
        html, body {width: 100vw; height: 100vh; font-family: 'Segoe UI', Arial, sans-serif; background: white; overflow: hidden; }
        body {display: flex; flex-direction: column; padding: 3px; height: 100vh; }
        header {text-align: center; flex-shrink: 0; padding: 3px 0; }
        header .top-title {font-size: 11px; font-weight: bold; color: #333; margin-bottom: 1px; }
        header h1 {font-size: 13px; font-weight: bold; color: #111; margin-bottom: 1px; }
        header .subtitle {font-size: 10px; color: #666; margin-bottom: 1px; }
        .legend {text-align: center; font-size: 9px; color: #555; padding: 2px 4px; background: #f5f5f5; border: 1px solid #ddd; flex-shrink: 0; margin-bottom: 3px; }
        #diagram-wrap {flex: 1; overflow: auto; display: flex; align-items: center; justify-content: center; width: 100%; height: calc(100vh - 60px); }
        #diagram-wrap .mermaid {width: 100%; height: 100%; display: flex; align-items: center; justify-content: center; }
        #diagram-wrap svg {max-width: 98% !important; max-height: 98% !important; height: auto !important; display: block; margin: 0 auto; }
    </style>
</head>
<body>
    <header>
        <div class="top-title">5-WHY ANALİZ AĞACI (DECISION TREE)</div>
        <h1>5-WHY ANALİZ AĞACI</h1>
        <div class="subtitle">Elektrik Çarpması - Decision Tree</div>
    </header>
    <div class="legend">NEDEN (kesik) → CEVAP (düz) → KÖK NEDEN (koyu)</div>
    <div id="diagram-wrap">
        <div class="mermaid">
graph TD
    OLAY["<b>OLAY</b><br/>Elektrik Çarpması - Decision Tree"]
    style OLAY fill:#fff,stroke:#333,stroke-width:2px,font-size:13px,font-weight:bold

    Q1["<b>Neden 1:</b><br/>Neden elektrikçi Mehmet Kaya, LOTO prosedürünü<br/>uygulamadan elektrik panosunda çalışmaya başladı?"]
    style Q1 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    OLAY --> Q1
    A2["Üretim hattının durmasını istemeyen yönetim baskısı<br/>nedeniyle işi hızlıca bitirmesi gerektiğini düşündü ve<br/>LOTO adımını atladı."]
    style A2 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q1 --> A2
    Q3["<b>Neden 2:</b><br/>Neden üretim baskısı, güvenlik prosedürünün<br/>atlanmasına yol açabildi?"]
    style Q3 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A2 --> Q3
    A4["Sahada gözetim yapan amir veya sorumlu kişi, çalışma<br/>başlamadan önce LOTO uygulamasını kontrol etmedi ve iş<br/>izni sürecini işletmedi."]
    style A4 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q3 --> A4
    Q5["<b>Neden 3:</b><br/>Neden sahada gözetim yapan kişi LOTO uygulamasını<br/>kontrol etmedi ve iş izni sürecini işletmedi?"]
    style Q5 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A4 --> Q5
    A6["Enerji izolasyonu gerektiren işlerde bağımsız<br/>doğrulama ve gözetim mekanizması sistematik olarak<br/>tanımlanmamıştı; LOTO uygulaması tamamen çalışanın<br/>bireysel inisiyatifine bırakılmıştı."]
    style A6 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q5 --> A6
    Q7["<b>Neden 4:</b><br/>Neden LOTO uygulaması için bağımsız doğrulama ve<br/>gözetim mekanizması tanımlanmamıştı?"]
    style Q7 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A6 --> Q7
    A8["Tesiste enerji izolasyonu (LOTO) prosedürü kağıt<br/>üzerinde mevcut olmasına rağmen, uygulamanın sahada<br/>nasıl denetleneceği, kilit-etiket doğrulamasının kim<br/>tarafından yapılacağı ve sapma durumunda işin nasıl<br/>durdurulacağı gibi kritik kontrol adımları etkin<br/>şekilde tasarlanmamış ve hayata geçirilmemişti."]
    style A8 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q7 --> A8
    Q9["<b>Neden 5:</b><br/>Neden enerji izolasyonu (LOTO) kontrol sistemi etkin<br/>şekilde tasarlanmamış ve hayata geçirilmemişti?"]
    style Q9 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A8 --> Q9
    A10["Kuruluş genelinde enerji izolasyonu (LOTO) sistemi;<br/>prosedür yazımı, uygulama denetimi, doğrulama<br/>mekanizması, kilit/etiket ekipman temini ve saha uyum<br/>takibi boyutlarıyla bütüncül olarak ele alınmamış,<br/>sistem etkisiz kalmıştı."]
    style A10 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q9 --> A10
    ROOT1["<b>KÖK NEDEN (D4.5):</b><br/>Kök Neden<br/>Enerji izolasyonu (LOTO) sisteminin prosedür,<br/>denetim, doğrulama ve ekipman boyutlarıyla<br/>bütüncül olarak uygulanmaması"]
    style ROOT1 fill:#e8e8e8,stroke:#000,stroke-width:2px,font-size:12px,font-weight:bold
    A10 --> ROOT1

    Q11["<b>Neden 1:</b><br/>Neden bakım teknisyeni 380V enerjili ana elektrik<br/>panosuna (MDB-02) temas etti?"]
    style Q11 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    OLAY --> Q11
    A12["Pano enerjisi kesilmeden çalışma başlatıldı; enerji<br/>izolasyonu (LOTO) prosedürü uygulanmadı ve pano<br/>enerjili durumdayken müdahale edildi"]
    style A12 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q11 --> A12
    Q13["<b>Neden 2:</b><br/>Neden enerji izolasyonu (LOTO) prosedürü uygulanmadan<br/>çalışma başlatıldı?"]
    style Q13 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A12 --> Q13
    A14["Üretim hattının durmasını önlemek amacıyla yönetim ve<br/>saha sorumlusu tarafından enerjili çalışma yapılmasına<br/>onay verildi; üretim baskısı güvenlik prosedürlerinin<br/>önüne geçti"]
    style A14 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q13 --> A14
    Q15["<b>Neden 3:</b><br/>Neden üretim baskısı güvenlik prosedürlerinin önüne<br/>geçebildi?"]
    style Q15 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A14 --> Q15
    A16["Tesiste enerjili çalışma yasağına ilişkin kesin bir iş<br/>durdurma mekanizması etkin değildi; çalışanlar ve<br/>gözetmenler güvenlik kurallarını ihlal eden talepleri<br/>reddetme yetkisini fiilen kullanamıyordu"]
    style A16 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q15 --> A16
    Q17["<b>Neden 4:</b><br/>Neden iş durdurma yetkisi etkin şekilde<br/>kullanılamıyordu?"]
    style Q17 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A16 --> Q17
    A18["Yönetim, daha önceki benzer sapmalara (enerjili panoda<br/>çalışma, LOTO atlanması) tolerans göstermiş ve bu tür<br/>ihlaller zaman içinde normalleşmişti; güvenlik<br/>sapmaları raporlanmıyor veya raporlansa bile düzeltici<br/>aksiyon alınmıyordu"]
    style A18 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q17 --> A18
    Q19["<b>Neden 5:</b><br/>Neden yönetim bilinen güvenlik sapmalarına tolerans<br/>gösterdi ve bu sapmalar normalleşti?"]
    style Q19 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A18 --> Q19
    A20["Tesis yönetiminde güvenliğe yönelik liderlik taahhüdü<br/>zayıftı; üretim hedefleri sistematik olarak güvenlik<br/>gereksinimlerinin önünde tutuluyordu, güvenlik<br/>sapmaları için hesap verebilirlik mekanizması<br/>işletilmiyordu ve sapmaların kanıksanması kurumsal bir<br/>alışkanlık haline gelmişti"]
    style A20 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q19 --> A20
    ROOT2["<b>KÖK NEDEN (D1.4):</b><br/>Kök Neden<br/>Üretim sürekliliği baskısının LOTO ve enerji<br/>izolasyonu gibi kritik güvenlik prosedürlerinin<br/>sistematik olarak devre dışı bırakılmasına yol<br/>açması"]
    style ROOT2 fill:#e8e8e8,stroke:#000,stroke-width:2px,font-size:12px,font-weight:bold
    A20 --> ROOT2

    Q21["<b>Neden 1:</b><br/>Neden elektrikçi yalıtkan eldiven ve elektrik güvenlik<br/>ayakkabısı gibi gerekli KKD'leri kullanmadı?"]
    style Q21 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    OLAY --> Q21
    A22["Elektrikçi, ana elektrik panosunda (MDB-02) bakım<br/>çalışması sırasında KKD kullanımını gereksiz görmüş ve<br/>bu alışkanlığı daha önce de sürdürmüştü; kimse<br/>tarafından uyarılmamıştı."]
    style A22 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q21 --> A22
    Q23["<b>Neden 2:</b><br/>Neden elektrikçi KKD kullanımını gereksiz görmüş ve<br/>daha önce uyarılmamıştı?"]
    style Q23 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A22 --> Q23
    A24["Sahada KKD kullanımına yönelik etkin bir gözetim ve<br/>denetim mekanizması bulunmuyordu; amirler ve<br/>gözetmenler çalışanların KKD uyumunu düzenli olarak<br/>kontrol etmiyordu."]
    style A24 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q23 --> A24
    Q25["<b>Neden 3:</b><br/>Neden sahada KKD kullanımına yönelik etkin gözetim ve<br/>denetim mekanizması bulunmuyordu?"]
    style Q25 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A24 --> Q25
    A26["Yönetim, elektrik bakım çalışmalarında KKD kullanmama<br/>gibi güvenlik sapmalarını zaman içinde kanıksamış ve bu<br/>durumu tolere etmeye başlamıştı; sapmalar normal kabul<br/>edilir hale gelmişti."]
    style A26 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q25 --> A26
    Q27["<b>Neden 4:</b><br/>Neden güvenlik sapmaları kanıksanmış ve yönetim<br/>tarafından tolere edilir hale gelmişti?"]
    style Q27 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A26 --> Q27
    A28["KKD'siz çalışma gibi güvensiz davranışlar tespit<br/>edildiğinde düzeltici geri bildirim verilmiyor, bu<br/>davranış pekiştirilmiyor veya yaptırım uygulanmıyordu;<br/>güvensiz davranışın düzeltilmemesi bir kültür haline<br/>gelmişti."]
    style A28 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q27 --> A28
    Q29["<b>Neden 5:</b><br/>Neden güvensiz davranışlar tespit edildiğinde<br/>düzeltilmiyor ve güvenli davranış pekiştirilmiyordu?"]
    style Q29 fill:#fff,stroke:#999,stroke-width:1px,stroke-dasharray:5 4,font-size:12px
    A28 --> Q29
    A30["Organizasyonda güvensiz davranışların sistematik<br/>olarak düzeltilmesi, güvenli davranışların olumlu<br/>pekiştirilmesi ve sapmaların normalleşmesini önleyecek<br/>bir liderlik taahhüdü ve güvenlik kültürü mekanizması<br/>tesis edilmemişti."]
    style A30 fill:#fff,stroke:#666,stroke-width:1px,font-size:12px
    Q29 --> A30
    ROOT3["<b>KÖK NEDEN (D1.5):</b><br/>Kök Neden<br/>Elektrik bakım çalışmalarında KKD kullanmama<br/>davranışının zaman içinde kanıksanması ve yönetim<br/>tarafından tolere edilmesi"]
    style ROOT3 fill:#e8e8e8,stroke:#000,stroke-width:2px,font-size:12px,font-weight:bold
    A30 --> ROOT3

        </div>
    </div>
    <script type="module">
        import mermaid from 'https://cdn.jsdelivr.net/npm/mermaid@10/dist/mermaid.esm.min.mjs';
        mermaid.initialize({ 
            startOnLoad: true, 
            theme: 'default', 
            flowchart: { 
                curve: 'basis', 
                padding: 15, 
                nodeSpacing: 50, 
                rankSpacing: 80, 
                useMaxWidth: true,
                htmlLabels: true,
                diagramPadding: 10
            }, 
            themeVariables: { 
                fontSize: '11px', 
                fontFamily: 'Segoe UI',
                primaryColor: '#fff',
                primaryTextColor: '#333',
                primaryBorderColor: '#333',
                lineColor: '#333',
                secondaryColor: '#f5f5f5',
                tertiaryColor: '#fff'
            } 
        });
    </script>
</body>
</html>